
OS:Version,
  {0834dd83-c4b7-4d4a-b17c-0f6337f0725c}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:Site,
  {0ebe7620-7ef3-44ae-9805-bd42c5f72f37}, !- Handle
  Boston Logan IntL Arpt,                 !- Name
  42.37,                                  !- Latitude {deg}
  -71.02,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {1e3ab519-a44e-4880-8b59-6da76105ece0}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {3cdfc3ac-97ec-4c75-952e-484e2e3d32bd}, !- Handle
  Prototype 4 - DOERefPre1980MidriseApartment - BERDO Configuration, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c73ee003-6dac-4b9e-b807-e71a33364713}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Timestep,
  {035a9987-a8fe-4bca-8ecc-2158aabe3f23}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {665507ca-ed89-4b00-a2e3-15269be27b65}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {486722eb-5b5a-4d75-9b28-88bc9513d39e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d33e7f99-ee25-488d-9cb2-9ab62eec08cb}, !- Handle
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {2b2711fc-a8bb-4b9a-89ab-1f6cb4dd6a21}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:SpecialDays,
  {6b588e41-8c3b-48c7-9197-2ce8d4b1aa2a}, !- Handle
  New Year's Day,                         !- Name
  Jan 1,                                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {17885a13-8994-44a9-9324-0fb230b8fb1d}, !- Handle
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7310c042-42b3-4fde-8074-47cee783da70}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {81e8a623-2581-4ec5-8369-e9e95bed9433}, !- Handle
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {18ea8312-8ea5-4830-b915-25837e787cb2}, !- Handle
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {cf6b5c4c-f3b0-464c-9472-255741543221}, !- Handle
  Labor day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9c58b552-500b-4ff8-bcd0-e5602829a466}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {2023c93f-91a6-4216-b90a-3b7a6856d05c}, !- Handle
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e253a16e-66d9-4214-a70f-b1c1197804d1}, !- Handle
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a7f49800-d672-4443-b891-5769d2e97366}, !- Handle
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:DaylightSavingTime,
  {4143dd85-1abd-41de-ae54-b0a13732572b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Material,
  {0bdf413e-2817-43b1-85b6-448c2f11fa20}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {02540160-a366-4d46-98d2-ed858a345893}, !- Handle
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c67439ac-0ae8-490d-b4a0-7bacda9273dd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {ac67a4ae-8fee-48e3-aa86-2ad2dd57738d}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {c291f944-32aa-441e-ad28-1081ea1d3c93}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}, !- Handle
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {79d69326-2b38-49a4-9cfc-ec42281576fd}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {029b03d5-73fa-4c51-95f8-5d57d3137b79}, !- Handle
  200mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {f62dc080-6a87-49ba-8c87-e6737ebc06c1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {952fce27-3fe8-4815-8507-97146c35baa5}, !- Handle
  Nonres_Roof_Insulation,                 !- Name
  MediumSmooth,                           !- Roughness
  2.59864128954982,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ec6d7a49-f7bd-4c44-a7ec-0e65917628e8}, !- Handle
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  2.59864128954982,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3c84f597-c447-4500-9579-43768c5f32ad}, !- Handle
  Nonres_Exterior_Wall_Insulation_grd,    !- Name
  MediumSmooth,                           !- Roughness
  0.936939690370569,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9990979f-9d5f-449c-8e36-d2006d8be5a6}, !- Handle
  Nonres_Exterior_Wall_Insulation_mid,    !- Name
  MediumSmooth,                           !- Roughness
  0.916855195085051,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {06685421-9c89-4a78-a582-61c64f1ef3e3}, !- Handle
  Nonres_Exterior_Wall_Insulation_top,    !- Name
  MediumSmooth,                           !- Roughness
  0.667952456625338,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {509595fe-b3fb-4c4e-8e9c-8a31ee28428e}, !- Handle
  Res_Exterior_Wall_Insulation_grd,       !- Name
  MediumSmooth,                           !- Roughness
  1.16996321921446,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b23389e5-cec0-48f6-a162-a3abc6fd0ecd}, !- Handle
  Res_Exterior_Wall_Insulation_mid,       !- Name
  MediumSmooth,                           !- Roughness
  1.14224022841516,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bd5b0b30-e8b2-400f-aa43-7c0b7f880724}, !- Handle
  Res_Exterior_Wall_Insulation_top,       !- Name
  MediumSmooth,                           !- Roughness
  0.810593855996764,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ce313431-5b37-4e71-8a29-407a1b8d224a}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {0bdf413e-2817-43b1-85b6-448c2f11fa20}; !- Layer 1

OS:Construction,
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Handle
  int_wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {c291f944-32aa-441e-ad28-1081ea1d3c93}, !- Layer 1
  {c291f944-32aa-441e-ad28-1081ea1d3c93}; !- Layer 2

OS:Construction,
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Handle
  ext_slab_8in_with_carpet,               !- Name
  ,                                       !- Surface Rendering Name
  {029b03d5-73fa-4c51-95f8-5d57d3137b79}, !- Layer 1
  {f62dc080-6a87-49ba-8c87-e6737ebc06c1}; !- Layer 2

OS:Construction,
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Handle
  int_slab_ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {f62dc080-6a87-49ba-8c87-e6737ebc06c1}, !- Layer 1
  {79d69326-2b38-49a4-9cfc-ec42281576fd}; !- Layer 2

OS:Construction,
  {f45ac695-d8f9-407c-8c76-c319a9832e11}, !- Handle
  nonres_roof,                            !- Name
  ,                                       !- Surface Rendering Name
  {ac67a4ae-8fee-48e3-aa86-2ad2dd57738d}, !- Layer 1
  {952fce27-3fe8-4815-8507-97146c35baa5}, !- Layer 2
  {c67439ac-0ae8-490d-b4a0-7bacda9273dd}; !- Layer 3

OS:Construction,
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Handle
  res_roof,                               !- Name
  ,                                       !- Surface Rendering Name
  {ac67a4ae-8fee-48e3-aa86-2ad2dd57738d}, !- Layer 1
  {ec6d7a49-f7bd-4c44-a7ec-0e65917628e8}, !- Layer 2
  {c67439ac-0ae8-490d-b4a0-7bacda9273dd}; !- Layer 3

OS:Construction,
  {0007ed38-7432-4d89-a3ea-b2f6fb6998ae}, !- Handle
  nonres_ext_wall_grd,                    !- Name
  ,                                       !- Surface Rendering Name
  {02540160-a366-4d46-98d2-ed858a345893}, !- Layer 1
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}, !- Layer 2
  {3c84f597-c447-4500-9579-43768c5f32ad}, !- Layer 3
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}; !- Layer 4

OS:Construction,
  {442f809c-c10f-47dc-97c7-d01f7064dbf8}, !- Handle
  nonres_ext_wall_mid,                    !- Name
  ,                                       !- Surface Rendering Name
  {02540160-a366-4d46-98d2-ed858a345893}, !- Layer 1
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}, !- Layer 2
  {9990979f-9d5f-449c-8e36-d2006d8be5a6}, !- Layer 3
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}; !- Layer 4

OS:Construction,
  {00821bdc-a6ee-48f9-a4ea-5c84ce002e77}, !- Handle
  nonres_ext_wall_top,                    !- Name
  ,                                       !- Surface Rendering Name
  {02540160-a366-4d46-98d2-ed858a345893}, !- Layer 1
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}, !- Layer 2
  {06685421-9c89-4a78-a582-61c64f1ef3e3}, !- Layer 3
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}; !- Layer 4

OS:Construction,
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Handle
  res_ext_wall_grd,                       !- Name
  ,                                       !- Surface Rendering Name
  {02540160-a366-4d46-98d2-ed858a345893}, !- Layer 1
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}, !- Layer 2
  {509595fe-b3fb-4c4e-8e9c-8a31ee28428e}, !- Layer 3
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}; !- Layer 4

OS:Construction,
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Handle
  res_ext_wall_mid,                       !- Name
  ,                                       !- Surface Rendering Name
  {02540160-a366-4d46-98d2-ed858a345893}, !- Layer 1
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}, !- Layer 2
  {b23389e5-cec0-48f6-a162-a3abc6fd0ecd}, !- Layer 3
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}; !- Layer 4

OS:Construction,
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Handle
  res_ext_wall_top,                       !- Name
  ,                                       !- Surface Rendering Name
  {02540160-a366-4d46-98d2-ed858a345893}, !- Layer 1
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}, !- Layer 2
  {bd5b0b30-e8b2-400f-aa43-7c0b7f880724}, !- Layer 3
  {8f0ce37e-7103-4120-8b36-a1f940bdf60d}; !- Layer 4

OS:WindowMaterial:SimpleGlazingSystem,
  {73935163-e515-4fde-9a1d-81e3171198c2}, !- Handle
  Nonres Window Glazing Layer,            !- Name
  3.376293396,                            !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.39;                                   !- Visible Transmittance

OS:Construction,
  {a9c89767-3a69-4183-8f3e-3c9dfd0b7ff1}, !- Handle
  NonresWindow_U_0.5946_SHGC_0.39,        !- Name
  ,                                       !- Surface Rendering Name
  {73935163-e515-4fde-9a1d-81e3171198c2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9d2ddb20-9815-4874-bfde-02a669678a03}, !- Handle
  Res Window Glazing Layer,               !- Name
  3.376293396,                            !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.39;                                   !- Visible Transmittance

OS:Construction,
  {849ed36e-ef54-4efb-9a4f-cf9f25e8e8a8}, !- Handle
  ResWindow_U_0.5946_SHGC_0.39,           !- Name
  ,                                       !- Surface Rendering Name
  {9d2ddb20-9815-4874-bfde-02a669678a03}; !- Layer 1

OS:ThermalZone,
  {6f9ec2d1-9961-4130-a500-663286797f7f}, !- Handle
  G SW Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03fa36df-282a-4f8d-a73f-7ebe425091a2}, !- Zone Air Inlet Port List
  {8b641fe4-5659-427f-be36-b26a51d19182}, !- Zone Air Exhaust Port List
  {be0758ba-0ca3-4a07-9c16-43abc6984899}, !- Zone Air Node Name
  {807cac89-88fa-4083-aebb-cf6e273519cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e92779d1-ad0f-47d1-9979-1bc377c3ba1b}, !- Group Rendering Name
  {6e0ebe68-1bbf-406d-9b9f-082072d402a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25d93fc8-4561-4846-9b8f-2ff469053f7b}, !- Handle
  Node 1,                                 !- Name
  {be0758ba-0ca3-4a07-9c16-43abc6984899}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be0758ba-0ca3-4a07-9c16-43abc6984899}, !- Handle
  {6f9ec2d1-9961-4130-a500-663286797f7f}, !- Source Object
  11,                                     !- Outlet Port
  {25d93fc8-4561-4846-9b8f-2ff469053f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03fa36df-282a-4f8d-a73f-7ebe425091a2}, !- Handle
  {6f9ec2d1-9961-4130-a500-663286797f7f}, !- HVAC Component
  {46d74ffa-c667-4152-b03d-98f22616568f}; !- Port 1

OS:PortList,
  {8b641fe4-5659-427f-be36-b26a51d19182}, !- Handle
  {6f9ec2d1-9961-4130-a500-663286797f7f}, !- HVAC Component
  {ca2a3e1c-c033-4194-a213-77e6c8f34c2a}; !- Port 1

OS:PortList,
  {807cac89-88fa-4083-aebb-cf6e273519cb}, !- Handle
  {6f9ec2d1-9961-4130-a500-663286797f7f}; !- HVAC Component

OS:Sizing:Zone,
  {fc5b9df6-dbf3-4d48-8949-267bca411374}, !- Handle
  {6f9ec2d1-9961-4130-a500-663286797f7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a90a2a0d-a3b7-4cc7-b6ac-fe76194b9ee1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6f9ec2d1-9961-4130-a500-663286797f7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d75e8ff-07ac-46c5-9733-db33ffddec67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5db55e52-8a02-4d3a-922e-cc39ff5a03d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6af13e0b-d0e4-456b-9c45-eb95b67d6165}, !- Handle
  G SW Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f9ec2d1-9961-4130-a500-663286797f7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bd426807-3bb2-40b9-ad8d-e0fff4879622}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f44527c5-9b66-47c0-a7ad-c66b5f61d25f}, !- Handle
  G NW Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8b1227d-2832-4035-aeb9-eb1e067d989d}, !- Zone Air Inlet Port List
  {35d69753-0a4d-42ad-a1af-29356903b7cf}, !- Zone Air Exhaust Port List
  {1119a5fa-f620-4599-8c70-d6df0ca732ea}, !- Zone Air Node Name
  {c7629875-4df3-4ca4-9233-05f6323d4cb7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c74fc2cf-bd09-432e-b643-8126015ac2d6}, !- Group Rendering Name
  {506a9ec4-97a3-48a9-946c-867e5179e17a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd35acb2-c4a8-4de5-8657-6ecf8f59b35d}, !- Handle
  Node 2,                                 !- Name
  {1119a5fa-f620-4599-8c70-d6df0ca732ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1119a5fa-f620-4599-8c70-d6df0ca732ea}, !- Handle
  {f44527c5-9b66-47c0-a7ad-c66b5f61d25f}, !- Source Object
  11,                                     !- Outlet Port
  {bd35acb2-c4a8-4de5-8657-6ecf8f59b35d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8b1227d-2832-4035-aeb9-eb1e067d989d}, !- Handle
  {f44527c5-9b66-47c0-a7ad-c66b5f61d25f}, !- HVAC Component
  {5b79f870-17ea-4636-b313-b98fd445ecaa}; !- Port 1

OS:PortList,
  {35d69753-0a4d-42ad-a1af-29356903b7cf}, !- Handle
  {f44527c5-9b66-47c0-a7ad-c66b5f61d25f}, !- HVAC Component
  {6f54480f-6ee3-438d-86dc-2cb087d86754}; !- Port 1

OS:PortList,
  {c7629875-4df3-4ca4-9233-05f6323d4cb7}, !- Handle
  {f44527c5-9b66-47c0-a7ad-c66b5f61d25f}; !- HVAC Component

OS:Sizing:Zone,
  {36a026f7-a325-4f0b-a61e-1bf070c73d21}, !- Handle
  {f44527c5-9b66-47c0-a7ad-c66b5f61d25f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fe734d2c-f44d-4028-822c-16ca5f4b544e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f44527c5-9b66-47c0-a7ad-c66b5f61d25f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3454e42-d42c-4db3-8ce6-b37a0cc62675}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e07f5cbf-b649-4041-8bf2-46f1833941a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {324da69b-d14c-43db-99b7-899b1d8e48a8}, !- Handle
  G NW Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f44527c5-9b66-47c0-a7ad-c66b5f61d25f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2f1574e6-77f5-448f-91da-e4071acb797a}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {12072376-2488-4942-85e7-966651a551c2}, !- Handle
  g NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {e7e03949-f000-449b-a597-c590526bc173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86d40cc0-3b7d-4e6f-a8d8-335f49393bf9}, !- Handle
  G N2 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29f7c748-19b1-445e-9600-3206b852373a}, !- Zone Air Inlet Port List
  {67c8ca00-41d0-4b16-9317-cfedcb98ff7e}, !- Zone Air Exhaust Port List
  {5e9ce7e4-234b-495a-a589-756d1f8e5989}, !- Zone Air Node Name
  {9fc68047-7a07-4805-998c-b8603242e219}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {780fb5a3-b9b2-4959-98cb-4b9b5ea3714f}, !- Group Rendering Name
  {44efccf6-383f-4881-b8e2-174f7ea142b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {594da16a-86c0-4c06-875b-08ec1297e1f5}, !- Handle
  Node 3,                                 !- Name
  {5e9ce7e4-234b-495a-a589-756d1f8e5989}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e9ce7e4-234b-495a-a589-756d1f8e5989}, !- Handle
  {86d40cc0-3b7d-4e6f-a8d8-335f49393bf9}, !- Source Object
  11,                                     !- Outlet Port
  {594da16a-86c0-4c06-875b-08ec1297e1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29f7c748-19b1-445e-9600-3206b852373a}, !- Handle
  {86d40cc0-3b7d-4e6f-a8d8-335f49393bf9}, !- HVAC Component
  {e29eef47-2d53-441f-8b1c-344a70245dbc}; !- Port 1

OS:PortList,
  {67c8ca00-41d0-4b16-9317-cfedcb98ff7e}, !- Handle
  {86d40cc0-3b7d-4e6f-a8d8-335f49393bf9}, !- HVAC Component
  {045c0fb3-8e71-4bf8-977e-89bc41eb089e}; !- Port 1

OS:PortList,
  {9fc68047-7a07-4805-998c-b8603242e219}, !- Handle
  {86d40cc0-3b7d-4e6f-a8d8-335f49393bf9}; !- HVAC Component

OS:Sizing:Zone,
  {69e4f0bd-4181-4fd6-a460-de8c9b60fd9e}, !- Handle
  {86d40cc0-3b7d-4e6f-a8d8-335f49393bf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {03de2f3b-a07a-4271-913f-a4c40fe58c68}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {86d40cc0-3b7d-4e6f-a8d8-335f49393bf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c3807ee-fbe3-4911-8dd5-c533c54a6be0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb565342-a068-407d-8df9-52b9309b920c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e7e03949-f000-449b-a597-c590526bc173}, !- Handle
  G N2 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {86d40cc0-3b7d-4e6f-a8d8-335f49393bf9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dc160fcc-7809-43e7-91ba-698b866384ef}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {48fe910d-5439-485a-aba5-a2d43616e4cb}, !- Handle
  Office,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98672aab-4980-4250-abd3-4508eee63ddc}, !- Zone Air Inlet Port List
  {ade68821-04ab-4fa8-80c4-a7aa2f85b607}, !- Zone Air Exhaust Port List
  {a247011a-6ed4-47b3-b697-de42ef33d321}, !- Zone Air Node Name
  {89a6f2ca-e22e-4980-ad7e-726b0b708432}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca10ae5c-6bda-4752-9bcc-23a1b320e1ef}, !- Group Rendering Name
  {710fd1aa-c4ed-44b1-9f93-4251e9a88f9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ebd42ee-738f-48f2-af44-782046c7a395}, !- Handle
  Node 4,                                 !- Name
  {a247011a-6ed4-47b3-b697-de42ef33d321}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a247011a-6ed4-47b3-b697-de42ef33d321}, !- Handle
  {48fe910d-5439-485a-aba5-a2d43616e4cb}, !- Source Object
  11,                                     !- Outlet Port
  {6ebd42ee-738f-48f2-af44-782046c7a395}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98672aab-4980-4250-abd3-4508eee63ddc}, !- Handle
  {48fe910d-5439-485a-aba5-a2d43616e4cb}; !- HVAC Component

OS:PortList,
  {ade68821-04ab-4fa8-80c4-a7aa2f85b607}, !- Handle
  {48fe910d-5439-485a-aba5-a2d43616e4cb}; !- HVAC Component

OS:PortList,
  {89a6f2ca-e22e-4980-ad7e-726b0b708432}, !- Handle
  {48fe910d-5439-485a-aba5-a2d43616e4cb}; !- HVAC Component

OS:Sizing:Zone,
  {1c88109d-49b0-40f2-a92b-65c0866a098f}, !- Handle
  {48fe910d-5439-485a-aba5-a2d43616e4cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {44a52287-1b38-4c96-b846-64812688a805}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {48fe910d-5439-485a-aba5-a2d43616e4cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6b26a18-7cdf-43a9-ade4-0b8a46bef8f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1403fb15-ffdd-4acc-ba2d-5370b0502447}, !- Handle
  Office Space,                           !- Name
  {7137cf44-4e9f-4645-b049-4bcac352911a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {48fe910d-5439-485a-aba5-a2d43616e4cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {410b4bf0-6db0-4608-82d4-3ca3be177a1f}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {62d89e4a-3b31-4a1e-b9e0-d361a59a132f}, !- Handle
  G NE Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26634594-6cdc-4f59-b562-7a6e45961571}, !- Zone Air Inlet Port List
  {047d1981-0d85-4d32-a187-527090ad61a1}, !- Zone Air Exhaust Port List
  {26cb9282-2e5f-4230-aa59-716108d9a0fd}, !- Zone Air Node Name
  {e9acbe8e-6efe-456a-b700-0009f14c0654}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75bab4e9-45bc-4f87-a340-fd9ce7e80f2a}, !- Group Rendering Name
  {de9129d4-0475-4013-bbc0-431dceff2ee3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79e5fac3-1293-46a9-bed7-7594b84034fa}, !- Handle
  Node 5,                                 !- Name
  {26cb9282-2e5f-4230-aa59-716108d9a0fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26cb9282-2e5f-4230-aa59-716108d9a0fd}, !- Handle
  {62d89e4a-3b31-4a1e-b9e0-d361a59a132f}, !- Source Object
  11,                                     !- Outlet Port
  {79e5fac3-1293-46a9-bed7-7594b84034fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26634594-6cdc-4f59-b562-7a6e45961571}, !- Handle
  {62d89e4a-3b31-4a1e-b9e0-d361a59a132f}, !- HVAC Component
  {17f7b0af-2676-430a-8c3d-df325a14f091}; !- Port 1

OS:PortList,
  {047d1981-0d85-4d32-a187-527090ad61a1}, !- Handle
  {62d89e4a-3b31-4a1e-b9e0-d361a59a132f}, !- HVAC Component
  {d361e668-7f1e-4430-9d7d-2b26241be85d}; !- Port 1

OS:PortList,
  {e9acbe8e-6efe-456a-b700-0009f14c0654}, !- Handle
  {62d89e4a-3b31-4a1e-b9e0-d361a59a132f}; !- HVAC Component

OS:Sizing:Zone,
  {2798e088-63aa-4be1-ac73-25b42bc61778}, !- Handle
  {62d89e4a-3b31-4a1e-b9e0-d361a59a132f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b57b609a-5d04-4ff6-a56f-27e7e84af441}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {62d89e4a-3b31-4a1e-b9e0-d361a59a132f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a2723f7-6566-495a-a3ea-3218c9b98256}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37387b16-dd42-4c28-830f-12b59d59c0d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {315d2025-11bd-468d-9e61-16b9b3f71390}, !- Handle
  G NE Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {62d89e4a-3b31-4a1e-b9e0-d361a59a132f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0f45473a-1607-4fff-a81d-33d63aa17da7}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {4f81af9b-e9e9-4faa-b638-dc10f7e0deae}, !- Handle
  G N1 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1415d37d-698e-48c0-a036-770ddd6ba835}, !- Zone Air Inlet Port List
  {a9f2f05c-0d38-4617-9403-7091fa90d36d}, !- Zone Air Exhaust Port List
  {dc6901ad-cd7f-4cb9-91b3-82298472e0d0}, !- Zone Air Node Name
  {10f2ca9a-9e27-40ee-9d99-e13bd2044fcd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c8572a4-5506-4782-a100-75cce9b129bc}, !- Group Rendering Name
  {5aecfabc-db9b-4158-b49b-3123d2f9b7a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06e332ad-cdbb-4b4c-9faf-e9f7160726e9}, !- Handle
  Node 6,                                 !- Name
  {dc6901ad-cd7f-4cb9-91b3-82298472e0d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc6901ad-cd7f-4cb9-91b3-82298472e0d0}, !- Handle
  {4f81af9b-e9e9-4faa-b638-dc10f7e0deae}, !- Source Object
  11,                                     !- Outlet Port
  {06e332ad-cdbb-4b4c-9faf-e9f7160726e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1415d37d-698e-48c0-a036-770ddd6ba835}, !- Handle
  {4f81af9b-e9e9-4faa-b638-dc10f7e0deae}, !- HVAC Component
  {ee01a6c6-4510-4b96-bcf9-f6c8c424efb3}; !- Port 1

OS:PortList,
  {a9f2f05c-0d38-4617-9403-7091fa90d36d}, !- Handle
  {4f81af9b-e9e9-4faa-b638-dc10f7e0deae}, !- HVAC Component
  {0e6faa5f-e04f-4498-91d1-7c4a3557e9c7}; !- Port 1

OS:PortList,
  {10f2ca9a-9e27-40ee-9d99-e13bd2044fcd}, !- Handle
  {4f81af9b-e9e9-4faa-b638-dc10f7e0deae}; !- HVAC Component

OS:Sizing:Zone,
  {4b005b9b-2790-4180-a652-3a061778697a}, !- Handle
  {4f81af9b-e9e9-4faa-b638-dc10f7e0deae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {08979f8f-a72b-4ee4-8285-a294cb3dc91d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4f81af9b-e9e9-4faa-b638-dc10f7e0deae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8cbbac7-13e1-4f30-a1b0-0fcd5140b390}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6956b35d-4e0c-4761-a48a-0b785bb3b036}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {824ae58b-b894-4a7c-8c5c-1ade8b538bf0}, !- Handle
  G N1 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4f81af9b-e9e9-4faa-b638-dc10f7e0deae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1cdf4f17-48e2-40e5-b7c0-eadda8e4df40}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {917d036b-d6ed-4c45-81e7-485e3afb31fc}, !- Handle
  G S1 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b940e44f-deb1-41b6-965f-dec8ef19eb9e}, !- Zone Air Inlet Port List
  {90a8cbb5-16da-456f-8d8e-dc9f7d9a736b}, !- Zone Air Exhaust Port List
  {a35a2e10-9356-49b4-9552-2864724bc04b}, !- Zone Air Node Name
  {a727603a-c041-493b-a824-05a4f9442b59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e01f663-678c-4b74-97d3-d7a311e85b29}, !- Group Rendering Name
  {f6b23187-a215-4fca-851c-5888fc7a4d2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fde6554-e667-42ee-a56b-8339c7ded56a}, !- Handle
  Node 7,                                 !- Name
  {a35a2e10-9356-49b4-9552-2864724bc04b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a35a2e10-9356-49b4-9552-2864724bc04b}, !- Handle
  {917d036b-d6ed-4c45-81e7-485e3afb31fc}, !- Source Object
  11,                                     !- Outlet Port
  {7fde6554-e667-42ee-a56b-8339c7ded56a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b940e44f-deb1-41b6-965f-dec8ef19eb9e}, !- Handle
  {917d036b-d6ed-4c45-81e7-485e3afb31fc}, !- HVAC Component
  {fef61976-c512-49b2-a160-676e0821d7f0}; !- Port 1

OS:PortList,
  {90a8cbb5-16da-456f-8d8e-dc9f7d9a736b}, !- Handle
  {917d036b-d6ed-4c45-81e7-485e3afb31fc}, !- HVAC Component
  {580b4e96-e424-444d-87f4-59217d1ef3dd}; !- Port 1

OS:PortList,
  {a727603a-c041-493b-a824-05a4f9442b59}, !- Handle
  {917d036b-d6ed-4c45-81e7-485e3afb31fc}; !- HVAC Component

OS:Sizing:Zone,
  {f8bcace4-d758-4ce5-a5a9-47123dcbbebd}, !- Handle
  {917d036b-d6ed-4c45-81e7-485e3afb31fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a50436b7-caf7-47c6-a034-fc990af4c641}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {917d036b-d6ed-4c45-81e7-485e3afb31fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {372a863a-670e-45af-8355-12c01cb00e34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f760612-4728-4d2b-8d12-58de05c1f7d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4ae8e4a2-043e-492f-a84f-8460615fd6af}, !- Handle
  G S1 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {917d036b-d6ed-4c45-81e7-485e3afb31fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6aa46fb1-fc2a-4547-a316-2a2cda624c88}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {43edc720-30f1-4252-8e3d-9797beb214d5}, !- Handle
  G S2 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c881bb32-94d8-4443-bc08-deba3e8fd53c}, !- Zone Air Inlet Port List
  {885863b7-ffc1-4cd3-9f14-ac8f67c1eb45}, !- Zone Air Exhaust Port List
  {7c422a9d-c0a8-4b2f-bf0f-9ad8b1f26548}, !- Zone Air Node Name
  {8d2279b6-0f48-499d-ad01-f8bc1793bc29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cccf1229-a221-4888-a8be-e9842ddbaead}, !- Group Rendering Name
  {60ee69c8-9405-4c3d-8cac-e88b0613d717}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efe6d6ae-71f5-4095-a160-d5891f153072}, !- Handle
  Node 8,                                 !- Name
  {7c422a9d-c0a8-4b2f-bf0f-9ad8b1f26548}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c422a9d-c0a8-4b2f-bf0f-9ad8b1f26548}, !- Handle
  {43edc720-30f1-4252-8e3d-9797beb214d5}, !- Source Object
  11,                                     !- Outlet Port
  {efe6d6ae-71f5-4095-a160-d5891f153072}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c881bb32-94d8-4443-bc08-deba3e8fd53c}, !- Handle
  {43edc720-30f1-4252-8e3d-9797beb214d5}, !- HVAC Component
  {9835011b-e229-48ae-9f2d-50e2f6a4f8f1}; !- Port 1

OS:PortList,
  {885863b7-ffc1-4cd3-9f14-ac8f67c1eb45}, !- Handle
  {43edc720-30f1-4252-8e3d-9797beb214d5}, !- HVAC Component
  {3cc7efef-7303-4e1d-9668-fb1360ee8007}; !- Port 1

OS:PortList,
  {8d2279b6-0f48-499d-ad01-f8bc1793bc29}, !- Handle
  {43edc720-30f1-4252-8e3d-9797beb214d5}; !- HVAC Component

OS:Sizing:Zone,
  {47d95523-8e8e-4f9a-8b8f-7ffa03b4e960}, !- Handle
  {43edc720-30f1-4252-8e3d-9797beb214d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {463e96ac-3605-4163-a89e-4a8269350f08}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {43edc720-30f1-4252-8e3d-9797beb214d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d568371-f17d-4440-a4c8-c746337a7800}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00062a34-a188-4ec2-9156-1eaf8a91c0ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {66c9f074-7094-447f-a2fc-c4d2473ec85e}, !- Handle
  G S2 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {43edc720-30f1-4252-8e3d-9797beb214d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a187fbd2-ebc5-4fec-94f7-02b216250810}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {ebc7ebe9-4924-4dc4-b27c-76a247c48a0b}, !- Handle
  M SW Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b49d9da6-a36c-4f3f-93fb-d7454ce51044}, !- Zone Air Inlet Port List
  {1d4a5821-0498-4c1d-96d0-363d34bdb242}, !- Zone Air Exhaust Port List
  {df33e6b1-49c3-4383-9e62-90e45346fd21}, !- Zone Air Node Name
  {218278e2-3857-45cf-b335-049706ac2d11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1abd025-05d5-40e5-9f3b-e879c3172790}, !- Group Rendering Name
  {ef5637bb-ced4-436d-af6f-31be054b361b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97a83b61-9898-449e-809c-fa347939fac2}, !- Handle
  Node 9,                                 !- Name
  {df33e6b1-49c3-4383-9e62-90e45346fd21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df33e6b1-49c3-4383-9e62-90e45346fd21}, !- Handle
  {ebc7ebe9-4924-4dc4-b27c-76a247c48a0b}, !- Source Object
  11,                                     !- Outlet Port
  {97a83b61-9898-449e-809c-fa347939fac2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b49d9da6-a36c-4f3f-93fb-d7454ce51044}, !- Handle
  {ebc7ebe9-4924-4dc4-b27c-76a247c48a0b}, !- HVAC Component
  {d3a90011-8a94-47af-a10e-1a82c32dde86}; !- Port 1

OS:PortList,
  {1d4a5821-0498-4c1d-96d0-363d34bdb242}, !- Handle
  {ebc7ebe9-4924-4dc4-b27c-76a247c48a0b}, !- HVAC Component
  {88ecd429-9c51-4049-8147-044ca1082032}; !- Port 1

OS:PortList,
  {218278e2-3857-45cf-b335-049706ac2d11}, !- Handle
  {ebc7ebe9-4924-4dc4-b27c-76a247c48a0b}; !- HVAC Component

OS:Sizing:Zone,
  {54b54345-7e6c-491e-a417-629ea65a37e6}, !- Handle
  {ebc7ebe9-4924-4dc4-b27c-76a247c48a0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {315f803b-fdb4-4f58-8f6e-586fbce89427}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ebc7ebe9-4924-4dc4-b27c-76a247c48a0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6cc89b9-3b82-4022-931e-e8a58d8d9397}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {79565262-b733-4a7b-a737-f757555239e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3d17dce1-1b68-4226-8402-6f78a7b75554}, !- Handle
  M SW Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ebc7ebe9-4924-4dc4-b27c-76a247c48a0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3e732056-caba-42aa-b30d-2c6e6c60d709}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {b0b81a4b-5684-4380-ac14-bcca1e4ad737}, !- Handle
  M NW Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c20b7251-173b-4d6d-9593-1e9dc3e241b2}, !- Zone Air Inlet Port List
  {d8114606-af17-4ddc-a08a-f89f665f60ec}, !- Zone Air Exhaust Port List
  {a1978658-cefb-4010-bf36-3083c3065375}, !- Zone Air Node Name
  {60e04aeb-2710-4281-a57b-4202ca93f794}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53612a6a-9a64-4a85-9624-b503339bfe5e}, !- Group Rendering Name
  {0a3a5585-f87a-4021-8250-435ab88819a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2d1f7d4-00e8-45ed-ae70-998a18bc7894}, !- Handle
  Node 10,                                !- Name
  {a1978658-cefb-4010-bf36-3083c3065375}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1978658-cefb-4010-bf36-3083c3065375}, !- Handle
  {b0b81a4b-5684-4380-ac14-bcca1e4ad737}, !- Source Object
  11,                                     !- Outlet Port
  {e2d1f7d4-00e8-45ed-ae70-998a18bc7894}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c20b7251-173b-4d6d-9593-1e9dc3e241b2}, !- Handle
  {b0b81a4b-5684-4380-ac14-bcca1e4ad737}, !- HVAC Component
  {b7f837c7-de70-4a73-b37c-7107cc55eaa0}; !- Port 1

OS:PortList,
  {d8114606-af17-4ddc-a08a-f89f665f60ec}, !- Handle
  {b0b81a4b-5684-4380-ac14-bcca1e4ad737}, !- HVAC Component
  {3b95bbb1-8c0c-421d-8c61-187813f15a99}; !- Port 1

OS:PortList,
  {60e04aeb-2710-4281-a57b-4202ca93f794}, !- Handle
  {b0b81a4b-5684-4380-ac14-bcca1e4ad737}; !- HVAC Component

OS:Sizing:Zone,
  {58988777-6a6e-4089-b622-3623056899ab}, !- Handle
  {b0b81a4b-5684-4380-ac14-bcca1e4ad737}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {41287d88-8345-40e8-b573-8a132a77ed72}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b0b81a4b-5684-4380-ac14-bcca1e4ad737}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {175656b1-a5db-49bd-b2e5-57f72148a053}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a887b6b6-8acf-4d53-b1bb-838f90365234}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e2533efe-f22e-4b0e-861d-3301f1a675a2}, !- Handle
  M NW Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0b81a4b-5684-4380-ac14-bcca1e4ad737}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a21a5349-c0a4-4678-9654-2df8e4f66558}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {84727d87-3f8c-404b-9579-f885169de935}, !- Handle
  M SE Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d21b1bd-844f-49cb-b652-7c4004289744}, !- Zone Air Inlet Port List
  {9b216495-c017-4e78-a3c6-ff3792f37cff}, !- Zone Air Exhaust Port List
  {ab4ab494-5fb9-48d5-81dd-f06aa3de4b9a}, !- Zone Air Node Name
  {8fcba0a8-7507-462a-9f94-566916d4710d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f8a43eb-75f6-4669-b959-3b0332a82d2b}, !- Group Rendering Name
  {4727f3f0-fe1d-4e55-acf2-e39ffd1d83d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e323097a-d894-4eb4-99ec-3d802fecee3b}, !- Handle
  Node 11,                                !- Name
  {ab4ab494-5fb9-48d5-81dd-f06aa3de4b9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab4ab494-5fb9-48d5-81dd-f06aa3de4b9a}, !- Handle
  {84727d87-3f8c-404b-9579-f885169de935}, !- Source Object
  11,                                     !- Outlet Port
  {e323097a-d894-4eb4-99ec-3d802fecee3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d21b1bd-844f-49cb-b652-7c4004289744}, !- Handle
  {84727d87-3f8c-404b-9579-f885169de935}, !- HVAC Component
  {22c8e1ee-2605-490a-8a27-122b64b12c10}; !- Port 1

OS:PortList,
  {9b216495-c017-4e78-a3c6-ff3792f37cff}, !- Handle
  {84727d87-3f8c-404b-9579-f885169de935}, !- HVAC Component
  {bf9c041d-d45c-483c-a9fa-fc2ee969d55f}; !- Port 1

OS:PortList,
  {8fcba0a8-7507-462a-9f94-566916d4710d}, !- Handle
  {84727d87-3f8c-404b-9579-f885169de935}; !- HVAC Component

OS:Sizing:Zone,
  {590aae80-1eaa-4b38-adce-25e6c3f1f764}, !- Handle
  {84727d87-3f8c-404b-9579-f885169de935}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ed5fb5fe-a561-40a0-a7c1-009cf490ba02}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {84727d87-3f8c-404b-9579-f885169de935}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adf0cf41-e760-4560-935a-693a7b2573b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5f1f30aa-d352-43ce-860c-9bfbaee2573f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f24bed55-27b9-4adb-8b13-90c897147f4a}, !- Handle
  M SE Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {84727d87-3f8c-404b-9579-f885169de935}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d2f1bc39-ac9a-402c-88a1-b15a04f0988a}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {e813d718-988a-41bf-b130-c571eabc1bbc}, !- Handle
  M NE Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d74b804-217c-440b-93c6-0119be73631f}, !- Zone Air Inlet Port List
  {046d3cc2-d41b-4b6d-ab58-e2e9666c8dfd}, !- Zone Air Exhaust Port List
  {5fccdad5-1ebf-43e5-bc48-1c7540b56f09}, !- Zone Air Node Name
  {0f5135de-9ab0-414f-b445-df53d91423aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0625158e-6950-49b4-84c3-daaadc66ff3e}, !- Group Rendering Name
  {c2fddc2d-3a8e-4319-abe4-efe584bc2e38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0c83d9a-51d0-4336-83f4-272e3da64af6}, !- Handle
  Node 12,                                !- Name
  {5fccdad5-1ebf-43e5-bc48-1c7540b56f09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fccdad5-1ebf-43e5-bc48-1c7540b56f09}, !- Handle
  {e813d718-988a-41bf-b130-c571eabc1bbc}, !- Source Object
  11,                                     !- Outlet Port
  {a0c83d9a-51d0-4336-83f4-272e3da64af6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d74b804-217c-440b-93c6-0119be73631f}, !- Handle
  {e813d718-988a-41bf-b130-c571eabc1bbc}, !- HVAC Component
  {655864cc-5346-476f-8e29-c8b4d4a726da}; !- Port 1

OS:PortList,
  {046d3cc2-d41b-4b6d-ab58-e2e9666c8dfd}, !- Handle
  {e813d718-988a-41bf-b130-c571eabc1bbc}, !- HVAC Component
  {ffdc395e-eed4-48c1-adf4-c8240b77a9ba}; !- Port 1

OS:PortList,
  {0f5135de-9ab0-414f-b445-df53d91423aa}, !- Handle
  {e813d718-988a-41bf-b130-c571eabc1bbc}; !- HVAC Component

OS:Sizing:Zone,
  {a0304d43-99b1-4f33-8e24-aee756bd67b3}, !- Handle
  {e813d718-988a-41bf-b130-c571eabc1bbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c38dc723-45a2-4d04-ac16-8f2f28d2ecf4}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e813d718-988a-41bf-b130-c571eabc1bbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a1da97b-8fa5-4615-a7ab-944b0954a24a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8a080040-d420-4a94-9a4d-fc696fe8ddb2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c94c7028-7591-4beb-9cc7-9db2d45d3668}, !- Handle
  M NE Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e813d718-988a-41bf-b130-c571eabc1bbc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {48039cbe-eb89-4eac-87ae-08086ac3caa7}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {1c8a2231-e391-4927-9693-3e6d699e1aa7}, !- Handle
  M N1 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b20563d1-1c55-4c22-ab14-de146cd44d41}, !- Zone Air Inlet Port List
  {1eefa827-dea2-413f-9962-376605639313}, !- Zone Air Exhaust Port List
  {ff37c19c-9e87-4a6d-8dbe-2f6c739fde7d}, !- Zone Air Node Name
  {79819738-6069-43d9-827f-df25b8716ae1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ffc9084-cd23-4656-b205-612b4d7ddf01}, !- Group Rendering Name
  {8a09ab21-85e0-4bc6-b2fe-b96cb50ef393}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6ae8c73-da08-47c6-a46c-bef4965eaed0}, !- Handle
  Node 13,                                !- Name
  {ff37c19c-9e87-4a6d-8dbe-2f6c739fde7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff37c19c-9e87-4a6d-8dbe-2f6c739fde7d}, !- Handle
  {1c8a2231-e391-4927-9693-3e6d699e1aa7}, !- Source Object
  11,                                     !- Outlet Port
  {d6ae8c73-da08-47c6-a46c-bef4965eaed0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b20563d1-1c55-4c22-ab14-de146cd44d41}, !- Handle
  {1c8a2231-e391-4927-9693-3e6d699e1aa7}, !- HVAC Component
  {e33faef8-5983-4a74-aac0-aae505fb48b4}; !- Port 1

OS:PortList,
  {1eefa827-dea2-413f-9962-376605639313}, !- Handle
  {1c8a2231-e391-4927-9693-3e6d699e1aa7}, !- HVAC Component
  {07214659-3f2e-4a4a-b57a-d353afd6acab}; !- Port 1

OS:PortList,
  {79819738-6069-43d9-827f-df25b8716ae1}, !- Handle
  {1c8a2231-e391-4927-9693-3e6d699e1aa7}; !- HVAC Component

OS:Sizing:Zone,
  {41538662-23e0-456a-9c99-8f8d0351a0ee}, !- Handle
  {1c8a2231-e391-4927-9693-3e6d699e1aa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cbeaab89-075d-47cd-bdb3-fb630d5c954f}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {1c8a2231-e391-4927-9693-3e6d699e1aa7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68c8e205-a177-406a-93e1-3053a279a2ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0a6a516-03e8-44d7-ab58-f11435af23db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6eddee03-d649-4e1d-a8e8-303602a6c543}, !- Handle
  M N1 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c8a2231-e391-4927-9693-3e6d699e1aa7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a25e255c-b8ff-465d-8202-7533fa5bd10f}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {33ce69a6-6ea8-42c2-9f5d-de13294895bb}, !- Handle
  M N2 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0572f389-ff1b-48ce-a02f-84f4d00ad607}, !- Zone Air Inlet Port List
  {37d1cb6f-c328-4b1b-8092-3cfd0f0d1ba0}, !- Zone Air Exhaust Port List
  {fa33d067-0838-49d6-a597-71d062ecb071}, !- Zone Air Node Name
  {d0a1bb1f-621c-4f64-a165-08299d3f4962}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5391f867-b01a-4e48-a406-bcff7852babc}, !- Group Rendering Name
  {6eb8ef65-ca3f-425c-b555-39cb7f66921a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8183e4b7-6a1c-4466-bab5-21f0461a834e}, !- Handle
  Node 14,                                !- Name
  {fa33d067-0838-49d6-a597-71d062ecb071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa33d067-0838-49d6-a597-71d062ecb071}, !- Handle
  {33ce69a6-6ea8-42c2-9f5d-de13294895bb}, !- Source Object
  11,                                     !- Outlet Port
  {8183e4b7-6a1c-4466-bab5-21f0461a834e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0572f389-ff1b-48ce-a02f-84f4d00ad607}, !- Handle
  {33ce69a6-6ea8-42c2-9f5d-de13294895bb}, !- HVAC Component
  {9a161d5b-de45-42c0-8540-853f543f442c}; !- Port 1

OS:PortList,
  {37d1cb6f-c328-4b1b-8092-3cfd0f0d1ba0}, !- Handle
  {33ce69a6-6ea8-42c2-9f5d-de13294895bb}, !- HVAC Component
  {4aa5260c-780a-4c47-8b24-d6bd2a0942cc}; !- Port 1

OS:PortList,
  {d0a1bb1f-621c-4f64-a165-08299d3f4962}, !- Handle
  {33ce69a6-6ea8-42c2-9f5d-de13294895bb}; !- HVAC Component

OS:Sizing:Zone,
  {d50d7213-4f64-4809-8e37-5f73b0726776}, !- Handle
  {33ce69a6-6ea8-42c2-9f5d-de13294895bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {efff2fb0-a383-45b0-9268-ff2ab2a12dab}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {33ce69a6-6ea8-42c2-9f5d-de13294895bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aca9d4f3-d87e-4d42-b737-46db3d95ecae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {990ca35a-df83-4eb8-b348-3a20fae2bea1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5183d827-968c-4039-96b0-862b1ce0d9b5}, !- Handle
  M N2 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {33ce69a6-6ea8-42c2-9f5d-de13294895bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {15a1e50a-06a0-4262-9fa6-f926a639728a}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {6005059b-f913-43f4-bbfa-feb002a50730}, !- Handle
  M S1 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4466071-5159-43e4-aa13-30891b012821}, !- Zone Air Inlet Port List
  {461e5197-7e3d-474f-9194-0f90c44f5515}, !- Zone Air Exhaust Port List
  {414ae72a-8b1a-44d2-97f1-5db5454cc2e9}, !- Zone Air Node Name
  {e994a20f-3443-42e1-b9f9-6d40ad9ddfff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {426f0925-b882-4bdb-bb1f-be4b186eaec0}, !- Group Rendering Name
  {24eb584e-0f2b-4c8e-8436-dc07365f85a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50d37ffe-4e40-417f-9628-3dadcce3036c}, !- Handle
  Node 15,                                !- Name
  {414ae72a-8b1a-44d2-97f1-5db5454cc2e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {414ae72a-8b1a-44d2-97f1-5db5454cc2e9}, !- Handle
  {6005059b-f913-43f4-bbfa-feb002a50730}, !- Source Object
  11,                                     !- Outlet Port
  {50d37ffe-4e40-417f-9628-3dadcce3036c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4466071-5159-43e4-aa13-30891b012821}, !- Handle
  {6005059b-f913-43f4-bbfa-feb002a50730}, !- HVAC Component
  {8898925e-5252-4e76-b244-35efe7cd170a}; !- Port 1

OS:PortList,
  {461e5197-7e3d-474f-9194-0f90c44f5515}, !- Handle
  {6005059b-f913-43f4-bbfa-feb002a50730}, !- HVAC Component
  {00703254-a3b9-4ab6-bf78-946bbaa45c4f}; !- Port 1

OS:PortList,
  {e994a20f-3443-42e1-b9f9-6d40ad9ddfff}, !- Handle
  {6005059b-f913-43f4-bbfa-feb002a50730}; !- HVAC Component

OS:Sizing:Zone,
  {4624d2ca-a541-4a97-a426-7173b215c888}, !- Handle
  {6005059b-f913-43f4-bbfa-feb002a50730}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {938ea8d4-618a-4937-b92f-06cda42ae9a3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {6005059b-f913-43f4-bbfa-feb002a50730}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c6436fa-2ca1-4bbc-9e1e-d5029a36949c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4dce3f83-b8ef-46db-a9ea-1f6ab7983c4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d80d5f2f-be85-4512-8ded-713d206a14c4}, !- Handle
  M S1 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {6005059b-f913-43f4-bbfa-feb002a50730}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {da855703-3a0f-493d-99f8-344e1321f8a9}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {68fa4c38-fd67-4ba1-a165-6ae377be7e6e}, !- Handle
  M S2 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ca466ba-b889-41b8-8a0d-f25e91f59ae6}, !- Zone Air Inlet Port List
  {c52dff8a-9146-4c6e-8ea2-353d2247103e}, !- Zone Air Exhaust Port List
  {fb2ae8cb-673b-4b8b-857a-cece9cccb0a7}, !- Zone Air Node Name
  {05d8541a-5138-4848-a002-2f25ac6d2dcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d020b55b-8d6a-41d4-b3c1-24b8a6a18543}, !- Group Rendering Name
  {bb9d2849-f6c0-4d84-b02c-81da330b7822}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d79098b-813d-4c88-89cc-f25d8d84460b}, !- Handle
  Node 16,                                !- Name
  {fb2ae8cb-673b-4b8b-857a-cece9cccb0a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb2ae8cb-673b-4b8b-857a-cece9cccb0a7}, !- Handle
  {68fa4c38-fd67-4ba1-a165-6ae377be7e6e}, !- Source Object
  11,                                     !- Outlet Port
  {5d79098b-813d-4c88-89cc-f25d8d84460b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ca466ba-b889-41b8-8a0d-f25e91f59ae6}, !- Handle
  {68fa4c38-fd67-4ba1-a165-6ae377be7e6e}, !- HVAC Component
  {d1256dee-d3e6-46b8-9fec-63ded8a36391}; !- Port 1

OS:PortList,
  {c52dff8a-9146-4c6e-8ea2-353d2247103e}, !- Handle
  {68fa4c38-fd67-4ba1-a165-6ae377be7e6e}, !- HVAC Component
  {84d467eb-0211-4a87-90c7-cd633f73b956}; !- Port 1

OS:PortList,
  {05d8541a-5138-4848-a002-2f25ac6d2dcc}, !- Handle
  {68fa4c38-fd67-4ba1-a165-6ae377be7e6e}; !- HVAC Component

OS:Sizing:Zone,
  {e6e25c01-0f15-4ce2-b348-4dfbe2333b71}, !- Handle
  {68fa4c38-fd67-4ba1-a165-6ae377be7e6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e43e073e-4eaa-4fbd-8b60-214c95e69e80}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {68fa4c38-fd67-4ba1-a165-6ae377be7e6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf0c378a-0c62-4699-8c79-a19fa6b07efe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3b97d6e9-a827-4a79-9716-3c4f92c6c014}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e260a4aa-f098-4b16-a64e-3bfc3c175dc2}, !- Handle
  M S2 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {68fa4c38-fd67-4ba1-a165-6ae377be7e6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e1f62a03-4092-4f3d-bb82-8db17fab9875}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {6a9ed2c4-ce6f-4bce-8194-6a7508aa0113}, !- Handle
  T SW Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32a683d4-9b39-4b51-bdbc-e3542fb69403}, !- Zone Air Inlet Port List
  {70147018-b596-4fbf-9321-07407fdc2545}, !- Zone Air Exhaust Port List
  {4adb8973-a2f7-40ad-b3cc-7893f93298c3}, !- Zone Air Node Name
  {6c878ced-e093-4d1c-b6f9-5964ab5552fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {836a3adb-38c1-45d0-babe-a7abc2a2efb2}, !- Group Rendering Name
  {c08c5ba9-2fb8-4c95-b84f-70fd79446a61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0c74199-d9af-4299-b08e-55053682fb27}, !- Handle
  Node 17,                                !- Name
  {4adb8973-a2f7-40ad-b3cc-7893f93298c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4adb8973-a2f7-40ad-b3cc-7893f93298c3}, !- Handle
  {6a9ed2c4-ce6f-4bce-8194-6a7508aa0113}, !- Source Object
  11,                                     !- Outlet Port
  {a0c74199-d9af-4299-b08e-55053682fb27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32a683d4-9b39-4b51-bdbc-e3542fb69403}, !- Handle
  {6a9ed2c4-ce6f-4bce-8194-6a7508aa0113}, !- HVAC Component
  {c3d51a6f-3db8-4bc1-8a11-06de96612101}; !- Port 1

OS:PortList,
  {70147018-b596-4fbf-9321-07407fdc2545}, !- Handle
  {6a9ed2c4-ce6f-4bce-8194-6a7508aa0113}, !- HVAC Component
  {aadee612-51f1-41cd-97f7-5912238ac4ce}; !- Port 1

OS:PortList,
  {6c878ced-e093-4d1c-b6f9-5964ab5552fb}, !- Handle
  {6a9ed2c4-ce6f-4bce-8194-6a7508aa0113}; !- HVAC Component

OS:Sizing:Zone,
  {07409c5e-25e3-48ea-b81e-58ea6a71f5c9}, !- Handle
  {6a9ed2c4-ce6f-4bce-8194-6a7508aa0113}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {03d13def-1b3a-4338-bc49-f60e2603c417}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {6a9ed2c4-ce6f-4bce-8194-6a7508aa0113}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5b577c7-16e3-4684-9448-4eac66ab6a5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c962dcad-5e2a-45c2-8ea7-b748b9f65c52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {857b7559-c512-4109-b435-891a37175776}, !- Handle
  T SW Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {6a9ed2c4-ce6f-4bce-8194-6a7508aa0113}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b94bd90b-2736-402f-81d6-89a03c237caf}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {fa828414-2eed-4f87-a013-b05fb055d821}, !- Handle
  T NW Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44061823-eed5-4038-abf7-337a6c2ad9f2}, !- Zone Air Inlet Port List
  {d9ebecce-85c9-46ad-8d4f-cf06dde9b851}, !- Zone Air Exhaust Port List
  {1822c62c-ddcb-4c37-87e8-73793a3977a7}, !- Zone Air Node Name
  {2b4b5557-ced2-4c98-a159-4acb1d0263eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8615ec65-e0ea-469f-8f86-26bfca4606e4}, !- Group Rendering Name
  {55bf063f-e79a-4900-83e1-69566e95f475}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d5b9870-c57f-4094-a1ee-394cbd3524aa}, !- Handle
  Node 18,                                !- Name
  {1822c62c-ddcb-4c37-87e8-73793a3977a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1822c62c-ddcb-4c37-87e8-73793a3977a7}, !- Handle
  {fa828414-2eed-4f87-a013-b05fb055d821}, !- Source Object
  11,                                     !- Outlet Port
  {9d5b9870-c57f-4094-a1ee-394cbd3524aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44061823-eed5-4038-abf7-337a6c2ad9f2}, !- Handle
  {fa828414-2eed-4f87-a013-b05fb055d821}, !- HVAC Component
  {0e9f0e36-6062-4116-bec9-c7dd5a6fd8a1}; !- Port 1

OS:PortList,
  {d9ebecce-85c9-46ad-8d4f-cf06dde9b851}, !- Handle
  {fa828414-2eed-4f87-a013-b05fb055d821}, !- HVAC Component
  {a5ec9540-4102-4977-afee-b27e43baa57b}; !- Port 1

OS:PortList,
  {2b4b5557-ced2-4c98-a159-4acb1d0263eb}, !- Handle
  {fa828414-2eed-4f87-a013-b05fb055d821}; !- HVAC Component

OS:Sizing:Zone,
  {163f9599-e757-4fdc-8251-b52304a0f222}, !- Handle
  {fa828414-2eed-4f87-a013-b05fb055d821}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9ad771e3-286b-4ea4-bc10-37724b1b0190}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {fa828414-2eed-4f87-a013-b05fb055d821}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79a2c7c1-18d3-46e8-85bf-a8d55c56d7d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12d17256-0196-4905-acb7-e35823a976e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {90455818-45cc-476c-a16f-0e7847747456}, !- Handle
  T NW Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa828414-2eed-4f87-a013-b05fb055d821}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ff115dd6-99e1-4941-bd3b-01265d94dacd}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {a5a5f233-2afa-460b-8fa0-6b8c97ab9f93}, !- Handle
  T SE Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01f9b725-dedd-43f7-b308-39de66b0dc7a}, !- Zone Air Inlet Port List
  {f407461e-2224-4c98-8ec6-19c9c37212e6}, !- Zone Air Exhaust Port List
  {d0431078-7ba9-48c2-bcdf-1d37cc4a2081}, !- Zone Air Node Name
  {b94ec6c6-1562-4542-b9bb-7c63d039e8a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9a9020a-491d-4ee8-ba08-0136d90f7a17}, !- Group Rendering Name
  {c89a84ef-28b1-479e-871a-a7db7d3094cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c9dc508-17c3-4fa4-b32f-936adf0829cb}, !- Handle
  Node 19,                                !- Name
  {d0431078-7ba9-48c2-bcdf-1d37cc4a2081}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0431078-7ba9-48c2-bcdf-1d37cc4a2081}, !- Handle
  {a5a5f233-2afa-460b-8fa0-6b8c97ab9f93}, !- Source Object
  11,                                     !- Outlet Port
  {9c9dc508-17c3-4fa4-b32f-936adf0829cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01f9b725-dedd-43f7-b308-39de66b0dc7a}, !- Handle
  {a5a5f233-2afa-460b-8fa0-6b8c97ab9f93}, !- HVAC Component
  {31e098e2-a26d-4cbb-b4ee-2a371d1305cc}; !- Port 1

OS:PortList,
  {f407461e-2224-4c98-8ec6-19c9c37212e6}, !- Handle
  {a5a5f233-2afa-460b-8fa0-6b8c97ab9f93}, !- HVAC Component
  {e8b5f717-f9c7-4ba6-99bb-968a5044941b}; !- Port 1

OS:PortList,
  {b94ec6c6-1562-4542-b9bb-7c63d039e8a7}, !- Handle
  {a5a5f233-2afa-460b-8fa0-6b8c97ab9f93}; !- HVAC Component

OS:Sizing:Zone,
  {6f21fde2-f996-4ac1-b9e2-945f91952217}, !- Handle
  {a5a5f233-2afa-460b-8fa0-6b8c97ab9f93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {14439a5f-a434-4d17-b7e7-35172d4e9589}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {a5a5f233-2afa-460b-8fa0-6b8c97ab9f93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b733b55-f55c-4a00-811a-ff50c244d5b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {22017ecd-ce77-4fcc-93d3-4f44a127dbd2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8e9f3050-206a-4808-b8d3-84021a85a79d}, !- Handle
  T SE Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5a5f233-2afa-460b-8fa0-6b8c97ab9f93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d2a6cd2d-9bf2-4353-828b-15a0d7da2b34}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {9c425294-a6d1-4ea6-a70b-074690afea26}, !- Handle
  T NE Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1986d2f8-f4a9-4330-b60d-686c79ad84ab}, !- Zone Air Inlet Port List
  {e7d532a7-e308-47a5-8b22-60c0ef3ad246}, !- Zone Air Exhaust Port List
  {47db2c1e-304d-4166-b02d-7ca94fc99f31}, !- Zone Air Node Name
  {fa1df7da-6d8b-4130-8b81-1d99d6d28ed0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f5ef037-b67b-4e7b-afd9-7acb81add936}, !- Group Rendering Name
  {a0195d1a-2ea1-43fb-94ad-49ddbb542fac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71a81243-ba8d-4174-888f-25dc63b677ab}, !- Handle
  Node 20,                                !- Name
  {47db2c1e-304d-4166-b02d-7ca94fc99f31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47db2c1e-304d-4166-b02d-7ca94fc99f31}, !- Handle
  {9c425294-a6d1-4ea6-a70b-074690afea26}, !- Source Object
  11,                                     !- Outlet Port
  {71a81243-ba8d-4174-888f-25dc63b677ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1986d2f8-f4a9-4330-b60d-686c79ad84ab}, !- Handle
  {9c425294-a6d1-4ea6-a70b-074690afea26}, !- HVAC Component
  {5b2383e7-c7df-4474-8487-3861249c4a5b}; !- Port 1

OS:PortList,
  {e7d532a7-e308-47a5-8b22-60c0ef3ad246}, !- Handle
  {9c425294-a6d1-4ea6-a70b-074690afea26}, !- HVAC Component
  {c6148186-b6a2-4c02-bfad-d9883253d4a0}; !- Port 1

OS:PortList,
  {fa1df7da-6d8b-4130-8b81-1d99d6d28ed0}, !- Handle
  {9c425294-a6d1-4ea6-a70b-074690afea26}; !- HVAC Component

OS:Sizing:Zone,
  {25a5eb57-9b81-4cdd-b2a4-73b0baedcb01}, !- Handle
  {9c425294-a6d1-4ea6-a70b-074690afea26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3847525f-1539-4ec2-a530-11240bb4f767}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {9c425294-a6d1-4ea6-a70b-074690afea26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87c03cf4-5a86-404f-b1cd-d12d38be6bd3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c29d5832-f00d-4db1-b0f4-db435448b482}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d926e07e-4f77-44dc-83a9-6a7cffaab065}, !- Handle
  T NE Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9c425294-a6d1-4ea6-a70b-074690afea26}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {beb7d946-b002-403a-a761-e1154aa6a0fb}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {1ff3a6d7-f420-4513-9d76-d92c20b7c327}, !- Handle
  T N1 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a23d0deb-77da-4b01-b72f-d59134ba1745}, !- Zone Air Inlet Port List
  {149f2ec9-c04f-450f-a25e-e0e3afcd9ba3}, !- Zone Air Exhaust Port List
  {e5485f6e-e696-419d-9b8a-9b432f6f0e75}, !- Zone Air Node Name
  {c43f0b13-b93a-40b8-ac1c-59e6185e5e21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23415476-aadb-4dd8-98a8-0ee331b9b591}, !- Group Rendering Name
  {1b28a527-a04a-4928-b549-71021992fa17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ab72e1e-8900-44f4-8bae-84a326972bfc}, !- Handle
  Node 21,                                !- Name
  {e5485f6e-e696-419d-9b8a-9b432f6f0e75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5485f6e-e696-419d-9b8a-9b432f6f0e75}, !- Handle
  {1ff3a6d7-f420-4513-9d76-d92c20b7c327}, !- Source Object
  11,                                     !- Outlet Port
  {7ab72e1e-8900-44f4-8bae-84a326972bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a23d0deb-77da-4b01-b72f-d59134ba1745}, !- Handle
  {1ff3a6d7-f420-4513-9d76-d92c20b7c327}, !- HVAC Component
  {7ca64ae4-40e1-4e22-a094-b87224b7ac67}; !- Port 1

OS:PortList,
  {149f2ec9-c04f-450f-a25e-e0e3afcd9ba3}, !- Handle
  {1ff3a6d7-f420-4513-9d76-d92c20b7c327}, !- HVAC Component
  {17b511ff-ead1-4e8b-b4a1-d1cfd9834b8e}; !- Port 1

OS:PortList,
  {c43f0b13-b93a-40b8-ac1c-59e6185e5e21}, !- Handle
  {1ff3a6d7-f420-4513-9d76-d92c20b7c327}; !- HVAC Component

OS:Sizing:Zone,
  {f2ba7ffa-23ac-4273-b7f9-8f05953f4260}, !- Handle
  {1ff3a6d7-f420-4513-9d76-d92c20b7c327}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bca48e19-9251-4837-a54c-b6f55fa01f87}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {1ff3a6d7-f420-4513-9d76-d92c20b7c327}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acf7b90b-f9eb-4d8b-aed5-7904a221cd48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {53901beb-dfc2-46a5-a79d-d2814432f8d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {18a938fb-70a4-4ad9-ab20-09bb5cfbca6e}, !- Handle
  T N1 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1ff3a6d7-f420-4513-9d76-d92c20b7c327}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {76437a56-dddb-4048-a04b-bf542db8a187}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {ef1b4d0c-c7cf-48da-8669-0f1b8f9aa290}, !- Handle
  T N2 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83115a6c-885b-4734-b861-be48a5d109bb}, !- Zone Air Inlet Port List
  {26b555a9-b7d8-4204-b684-f363daa7cf4f}, !- Zone Air Exhaust Port List
  {0996e27c-e0ac-46a5-a2d0-22b4688dfa29}, !- Zone Air Node Name
  {5248ae33-ed0f-492f-8a7e-dc34044edb16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35572a2c-b5a1-441e-ad79-274c976a27f3}, !- Group Rendering Name
  {1a424929-a9f4-48e5-9cec-e7500f8f4a49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {639809bc-d579-4aa5-9acd-533a7b651ffd}, !- Handle
  Node 22,                                !- Name
  {0996e27c-e0ac-46a5-a2d0-22b4688dfa29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0996e27c-e0ac-46a5-a2d0-22b4688dfa29}, !- Handle
  {ef1b4d0c-c7cf-48da-8669-0f1b8f9aa290}, !- Source Object
  11,                                     !- Outlet Port
  {639809bc-d579-4aa5-9acd-533a7b651ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83115a6c-885b-4734-b861-be48a5d109bb}, !- Handle
  {ef1b4d0c-c7cf-48da-8669-0f1b8f9aa290}, !- HVAC Component
  {aebb96f9-4eac-4944-b912-bbcb1da921da}; !- Port 1

OS:PortList,
  {26b555a9-b7d8-4204-b684-f363daa7cf4f}, !- Handle
  {ef1b4d0c-c7cf-48da-8669-0f1b8f9aa290}, !- HVAC Component
  {06a57507-56e5-4610-bbbd-dd32ee956239}; !- Port 1

OS:PortList,
  {5248ae33-ed0f-492f-8a7e-dc34044edb16}, !- Handle
  {ef1b4d0c-c7cf-48da-8669-0f1b8f9aa290}; !- HVAC Component

OS:Sizing:Zone,
  {262642fe-63b2-48a6-b18d-c5b5095c0112}, !- Handle
  {ef1b4d0c-c7cf-48da-8669-0f1b8f9aa290}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f9cf7f86-d83d-420f-b7c4-2d4636dc52e7}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {ef1b4d0c-c7cf-48da-8669-0f1b8f9aa290}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a98fc22-00ad-427f-97b9-3ac725a9ca05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f0a9e554-8729-4a89-96e2-68e7b989b58e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7cc15436-85f5-4936-8f73-90e05612fe3d}, !- Handle
  T N2 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef1b4d0c-c7cf-48da-8669-0f1b8f9aa290}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {170e340f-affd-4604-af28-68cce487e0c9}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {a4fd56e2-aea4-47b0-ad0c-53dbbe1b8958}, !- Handle
  T S1 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {420dbc73-b883-4883-b03c-0f9bc7e85cf0}, !- Zone Air Inlet Port List
  {b4e909ec-f099-4658-a057-10879656a0fd}, !- Zone Air Exhaust Port List
  {e0f6f5d5-c3e9-4d47-9abd-e4f8e3fe2f6a}, !- Zone Air Node Name
  {f2bfec66-1f75-4ac6-9486-8df1d840d4c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ecdca46-f1b1-4f7c-9973-09331b890665}, !- Group Rendering Name
  {11dd83a7-b5b6-4280-92cc-9d9dc843eec6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df035dc8-9487-4c3a-a5bb-fcb1069c2f22}, !- Handle
  Node 23,                                !- Name
  {e0f6f5d5-c3e9-4d47-9abd-e4f8e3fe2f6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0f6f5d5-c3e9-4d47-9abd-e4f8e3fe2f6a}, !- Handle
  {a4fd56e2-aea4-47b0-ad0c-53dbbe1b8958}, !- Source Object
  11,                                     !- Outlet Port
  {df035dc8-9487-4c3a-a5bb-fcb1069c2f22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {420dbc73-b883-4883-b03c-0f9bc7e85cf0}, !- Handle
  {a4fd56e2-aea4-47b0-ad0c-53dbbe1b8958}, !- HVAC Component
  {02405d3f-2e9d-4d67-a149-46a3a481d3ee}; !- Port 1

OS:PortList,
  {b4e909ec-f099-4658-a057-10879656a0fd}, !- Handle
  {a4fd56e2-aea4-47b0-ad0c-53dbbe1b8958}, !- HVAC Component
  {6e863290-d7c6-4667-a51d-0232f4bb8102}; !- Port 1

OS:PortList,
  {f2bfec66-1f75-4ac6-9486-8df1d840d4c7}, !- Handle
  {a4fd56e2-aea4-47b0-ad0c-53dbbe1b8958}; !- HVAC Component

OS:Sizing:Zone,
  {1fb4863c-bfc8-44cc-a922-96246c48a832}, !- Handle
  {a4fd56e2-aea4-47b0-ad0c-53dbbe1b8958}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2e52c1f0-7c00-468b-96e4-68472db2c97d}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a4fd56e2-aea4-47b0-ad0c-53dbbe1b8958}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e828ea1c-3e4d-40c2-a042-f28274a0650f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9d89ef1-c1c9-4e66-b576-5d4cd1a8e30e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2ff958e8-679f-4c5b-8079-aac5c9afc906}, !- Handle
  T S1 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a4fd56e2-aea4-47b0-ad0c-53dbbe1b8958}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {14d56be3-a7ac-4555-af10-7bc65b35dcb7}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f05ff641-9c3b-4cb7-8973-c1f5e63d8ebf}, !- Handle
  T S2 Apartment,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {775ecf95-88e7-4192-823b-cbf63d9a081b}, !- Zone Air Inlet Port List
  {ade94397-8a59-4df1-8f43-99e2be4132be}, !- Zone Air Exhaust Port List
  {d2fca77f-f88a-4304-a626-d7f9d8643543}, !- Zone Air Node Name
  {51f6b076-df06-407c-8c90-8d84e79d2382}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7c54ee2-184b-4d4c-bad2-d570551cff6f}, !- Group Rendering Name
  {8a9f10a8-4478-4b34-865c-597b5d8a5072}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b499da68-6837-496b-88a7-dcb2435fe2fb}, !- Handle
  Node 24,                                !- Name
  {d2fca77f-f88a-4304-a626-d7f9d8643543}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2fca77f-f88a-4304-a626-d7f9d8643543}, !- Handle
  {f05ff641-9c3b-4cb7-8973-c1f5e63d8ebf}, !- Source Object
  11,                                     !- Outlet Port
  {b499da68-6837-496b-88a7-dcb2435fe2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {775ecf95-88e7-4192-823b-cbf63d9a081b}, !- Handle
  {f05ff641-9c3b-4cb7-8973-c1f5e63d8ebf}, !- HVAC Component
  {1d7c13f1-bf52-47f4-abf6-bd4ce2a8ddae}; !- Port 1

OS:PortList,
  {ade94397-8a59-4df1-8f43-99e2be4132be}, !- Handle
  {f05ff641-9c3b-4cb7-8973-c1f5e63d8ebf}, !- HVAC Component
  {e66fa680-bc8f-4e0c-b74d-e38c72cc7e98}; !- Port 1

OS:PortList,
  {51f6b076-df06-407c-8c90-8d84e79d2382}, !- Handle
  {f05ff641-9c3b-4cb7-8973-c1f5e63d8ebf}; !- HVAC Component

OS:Sizing:Zone,
  {8d8a97f5-01c8-4821-8ae8-a079dd9b0d37}, !- Handle
  {f05ff641-9c3b-4cb7-8973-c1f5e63d8ebf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1c7fb9da-7de8-4907-bcb4-7e0c4e4fc88c}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {f05ff641-9c3b-4cb7-8973-c1f5e63d8ebf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c665949-6d38-469c-be25-1961f438dca0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8cc493ec-b0b4-4f78-a7c1-54960ffe7a95}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {75e85be4-b8d7-4487-9965-0a5a4865b0a9}, !- Handle
  T S2 Apartment Space,                   !- Name
  {ba2d9fe1-072d-480d-9591-33a67f5a9ebb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f05ff641-9c3b-4cb7-8973-c1f5e63d8ebf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {71de80d6-22b9-495b-b79f-df1e56499a03}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {b0fad44d-39cb-4efd-94f9-f4a92e32efff}, !- Handle
  M Corridor,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12876d54-58df-4b5b-883a-2744f26f5812}, !- Zone Air Inlet Port List
  {4a22ca38-af90-4065-893d-e9b8786f9d68}, !- Zone Air Exhaust Port List
  {47dd5ce0-6ef1-4f5d-8753-16945ab26ad8}, !- Zone Air Node Name
  {748d4c9a-9450-4928-b08a-3c97aee12498}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35108d87-b737-4fba-8868-434ab9a6afba}, !- Group Rendering Name
  {f02627f9-ff2e-4d8a-9f3c-b8c072bd627d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e0e3e25-9e32-46ae-a0cd-1a57bec8f8f8}, !- Handle
  Node 25,                                !- Name
  {47dd5ce0-6ef1-4f5d-8753-16945ab26ad8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47dd5ce0-6ef1-4f5d-8753-16945ab26ad8}, !- Handle
  {b0fad44d-39cb-4efd-94f9-f4a92e32efff}, !- Source Object
  11,                                     !- Outlet Port
  {1e0e3e25-9e32-46ae-a0cd-1a57bec8f8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12876d54-58df-4b5b-883a-2744f26f5812}, !- Handle
  {b0fad44d-39cb-4efd-94f9-f4a92e32efff}; !- HVAC Component

OS:PortList,
  {4a22ca38-af90-4065-893d-e9b8786f9d68}, !- Handle
  {b0fad44d-39cb-4efd-94f9-f4a92e32efff}; !- HVAC Component

OS:PortList,
  {748d4c9a-9450-4928-b08a-3c97aee12498}, !- Handle
  {b0fad44d-39cb-4efd-94f9-f4a92e32efff}; !- HVAC Component

OS:Sizing:Zone,
  {970d8ce6-8f71-4a18-8a2b-66b29767cfc4}, !- Handle
  {b0fad44d-39cb-4efd-94f9-f4a92e32efff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b715d663-0fce-481d-8d7b-7465941bbc7e}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {b0fad44d-39cb-4efd-94f9-f4a92e32efff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6934ba21-b1fa-4ab2-8394-6d87210ce48c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Handle
  M Corridor Space,                       !- Name
  {9486f346-e115-4fce-b250-7a72cbc2db4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0fad44d-39cb-4efd-94f9-f4a92e32efff}; !- Thermal Zone Name

OS:ThermalZone,
  {99fb10f4-f9e6-49ad-bfef-2f92b2402531}, !- Handle
  T Corridor,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0c3d4ac-9806-4ef4-9302-a2b3e71fa3bf}, !- Zone Air Inlet Port List
  {c80aab2f-31a4-4aaf-8d02-081f0ae02d33}, !- Zone Air Exhaust Port List
  {e41cdecc-3780-40f4-afdd-35d8e995bea5}, !- Zone Air Node Name
  {4de4386b-71ef-4f4d-bab9-09cffa2bf5ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aab16dd2-ee67-40dc-a0c0-3c8e0b3ea964}, !- Group Rendering Name
  {e1cf4806-cccb-4b4a-b258-9cc4763ea2b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb3ddd20-9850-42d8-8798-cfa61c470a7c}, !- Handle
  Node 26,                                !- Name
  {e41cdecc-3780-40f4-afdd-35d8e995bea5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e41cdecc-3780-40f4-afdd-35d8e995bea5}, !- Handle
  {99fb10f4-f9e6-49ad-bfef-2f92b2402531}, !- Source Object
  11,                                     !- Outlet Port
  {cb3ddd20-9850-42d8-8798-cfa61c470a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0c3d4ac-9806-4ef4-9302-a2b3e71fa3bf}, !- Handle
  {99fb10f4-f9e6-49ad-bfef-2f92b2402531}; !- HVAC Component

OS:PortList,
  {c80aab2f-31a4-4aaf-8d02-081f0ae02d33}, !- Handle
  {99fb10f4-f9e6-49ad-bfef-2f92b2402531}; !- HVAC Component

OS:PortList,
  {4de4386b-71ef-4f4d-bab9-09cffa2bf5ec}, !- Handle
  {99fb10f4-f9e6-49ad-bfef-2f92b2402531}; !- HVAC Component

OS:Sizing:Zone,
  {b5d6fb8f-7a94-4910-bf47-4cc3b676898e}, !- Handle
  {99fb10f4-f9e6-49ad-bfef-2f92b2402531}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7d497133-6579-4426-966e-0714282887fe}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {99fb10f4-f9e6-49ad-bfef-2f92b2402531}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4467e9d-43f5-4bf7-a342-4b702b08de35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Handle
  T Corridor Space,                       !- Name
  {9486f346-e115-4fce-b250-7a72cbc2db4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {99fb10f4-f9e6-49ad-bfef-2f92b2402531}; !- Thermal Zone Name

OS:ThermalZone,
  {2029b857-ed2d-41b3-b012-df5d08ece788}, !- Handle
  G Corridor,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39426652-2f72-486f-a246-098f3aa7d516}, !- Zone Air Inlet Port List
  {1e979997-e4f9-4fef-ba2d-1686fa111cbc}, !- Zone Air Exhaust Port List
  {71b7cff2-6161-40a9-bbdd-355d655916e3}, !- Zone Air Node Name
  {12dae7e2-839a-4b08-aff5-3116f4140e20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3fd70695-c6a2-4834-b07b-fdbc5cfca580}, !- Group Rendering Name
  {15883bd9-f1b9-4080-8689-df894c1526ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1001f17f-e7d7-41d4-a900-6e9c01f26366}, !- Handle
  Node 27,                                !- Name
  {71b7cff2-6161-40a9-bbdd-355d655916e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71b7cff2-6161-40a9-bbdd-355d655916e3}, !- Handle
  {2029b857-ed2d-41b3-b012-df5d08ece788}, !- Source Object
  11,                                     !- Outlet Port
  {1001f17f-e7d7-41d4-a900-6e9c01f26366}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39426652-2f72-486f-a246-098f3aa7d516}, !- Handle
  {2029b857-ed2d-41b3-b012-df5d08ece788}; !- HVAC Component

OS:PortList,
  {1e979997-e4f9-4fef-ba2d-1686fa111cbc}, !- Handle
  {2029b857-ed2d-41b3-b012-df5d08ece788}; !- HVAC Component

OS:PortList,
  {12dae7e2-839a-4b08-aff5-3116f4140e20}, !- Handle
  {2029b857-ed2d-41b3-b012-df5d08ece788}; !- HVAC Component

OS:Sizing:Zone,
  {298830cc-4535-4e3a-b7c5-af88d40923b4}, !- Handle
  {2029b857-ed2d-41b3-b012-df5d08ece788}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fb40ad0d-916c-429c-baf1-ae8fd1a0a23f}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {2029b857-ed2d-41b3-b012-df5d08ece788}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99214a5c-ce1c-413c-9275-bbf9d1825e95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Handle
  G Corridor Space,                       !- Name
  {9486f346-e115-4fce-b250-7a72cbc2db4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2029b857-ed2d-41b3-b012-df5d08ece788}; !- Thermal Zone Name

OS:Surface,
  {8f65f797-fa26-4a68-9233-a61fa81405c6}, !- Handle
  g SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {6af13e0b-d0e4-456b-9c45-eb95b67d6165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7623d016-fcac-48cc-abae-d2fa1a4e3de9}, !- Handle
  g SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {4ae8e4a2-043e-492f-a84f-8460615fd6af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc6822e-7874-41bb-9273-a3eebc743c6e}, !- Handle
  g SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {66c9f074-7094-447f-a2fc-c4d2473ec85e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36802be3-ec71-4690-9173-2ef82a7e92e2}, !- Handle
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {0007ed38-7432-4d89-a3ea-b2f6fb6998ae}, !- Construction Name
  {1403fb15-ffdd-4acc-ba2d-5370b0502447}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1bf5fd-a72e-4257-b559-bfac6bf3787a}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {324da69b-d14c-43db-99b7-899b1d8e48a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535a9714-8ccc-4b58-8494-5bfa8d33688b}, !- Handle
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {824ae58b-b894-4a7c-8c5c-1ade8b538bf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68cabbe-3f2e-4c21-b17f-56d63542bdc2}, !- Handle
  g NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {315d2025-11bd-468d-9e61-16b9b3f71390}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dfdd44f-147d-4e4f-abbb-80808808196c}, !- Handle
  g WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {6af13e0b-d0e4-456b-9c45-eb95b67d6165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f239b12-9643-4df4-87dc-cd75551713c6}, !- Handle
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {324da69b-d14c-43db-99b7-899b1d8e48a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a823fb-6014-40b6-a9e8-b24f7577cdad}, !- Handle
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {0007ed38-7432-4d89-a3ea-b2f6fb6998ae}, !- Construction Name
  {1403fb15-ffdd-4acc-ba2d-5370b0502447}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d8098b-4af0-46e6-aa0d-7e3004d97220}, !- Handle
  g EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {cd56f443-41b7-4e1c-bc7f-3de957322769}, !- Construction Name
  {315d2025-11bd-468d-9e61-16b9b3f71390}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363b2792-ca76-481f-abd8-68a68f902e54}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {177a9a10-34d6-4f6a-9ec5-fb130b9434a4}, !- Construction Name
  {6af13e0b-d0e4-456b-9c45-eb95b67d6165}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9cad2d-6f34-4309-8d4d-1f029ab3f7c4}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {d1a50ede-6903-4024-b3ed-c03a8061412f}, !- Construction Name
  {1403fb15-ffdd-4acc-ba2d-5370b0502447}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09aa16c8-5feb-440c-b646-22d1cbbb93c8}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {3ca69899-1934-46ad-9eba-986d57e53cca}, !- Construction Name
  {824ae58b-b894-4a7c-8c5c-1ade8b538bf0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66030edf-0491-42ac-b558-457470e51b6c}, !- Handle
  g GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {45e0114d-370a-4dce-a7aa-c03944f0f097}, !- Construction Name
  {e7e03949-f000-449b-a597-c590526bc173}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2386565-603b-41b0-958c-4b2c0c0c41b9}, !- Handle
  g GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {3f30c5db-ca63-4d39-99d2-39f759bca154}, !- Construction Name
  {4ae8e4a2-043e-492f-a84f-8460615fd6af}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {855d9686-7d6d-4d8c-b9d0-9c778c687afc}, !- Handle
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {c68f0691-d3cc-4690-aa1e-ae8d8f755606}, !- Construction Name
  {66c9f074-7094-447f-a2fc-c4d2473ec85e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bcb0220-ef33-4e20-944e-7f9a01361bfb}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {0d377103-71b9-4cfb-afcc-5c1f7cd76f23}, !- Construction Name
  {315d2025-11bd-468d-9e61-16b9b3f71390}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc336e01-6413-40e2-ae66-bfff04031126}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {b310831b-894c-447e-92b8-fabe3bb86c3e}, !- Construction Name
  {324da69b-d14c-43db-99b7-899b1d8e48a8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c222612-71c8-4223-803c-c563bf2c42ba}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {6af13e0b-d0e4-456b-9c45-eb95b67d6165}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37d76266-9cd6-4be6-ae26-1aee5e4101bb}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {1403fb15-ffdd-4acc-ba2d-5370b0502447}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38ae4c7-4258-4a74-892a-5e8524131880}, !- Handle
  g Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {824ae58b-b894-4a7c-8c5c-1ade8b538bf0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a4ee42-6659-4804-a60e-6d0b74d5b462}, !- Handle
  g Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {e7e03949-f000-449b-a597-c590526bc173}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8cd43e-4e1c-43b3-a801-276f424842a3}, !- Handle
  g Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {4ae8e4a2-043e-492f-a84f-8460615fd6af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffbc88e4-385c-4200-97aa-fc2225ebd96f}, !- Handle
  g Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {66c9f074-7094-447f-a2fc-c4d2473ec85e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612d2d12-9fa7-4146-8d4d-cd68ce29bc8b}, !- Handle
  g Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {315d2025-11bd-468d-9e61-16b9b3f71390}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857a4836-8c5a-45da-94a5-d34d6db5b560}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {324da69b-d14c-43db-99b7-899b1d8e48a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e1abeac-7703-4b4f-9151-7824b2141bb5}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {90455818-45cc-476c-a16f-0e7847747456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406a3615-38c1-4eb9-bc54-34dcb3e7cc60}, !- Handle
  t NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {18a938fb-70a4-4ad9-ab20-09bb5cfbca6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716a5976-c0c3-46d8-952f-8663de1448c6}, !- Handle
  t NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {7cc15436-85f5-4936-8f73-90e05612fe3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4098bf7-7dc0-41f0-9ffc-642133f5550d}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {d926e07e-4f77-44dc-83a9-6a7cffaab065}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0261e6d2-c90e-4192-9679-77069dc9ba7e}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {857b7559-c512-4109-b435-891a37175776}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ef077c-1aab-4117-8cc2-4bda3bdd2cf8}, !- Handle
  t WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {90455818-45cc-476c-a16f-0e7847747456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fadac39b-b526-4ac9-8285-dbc41e259de7}, !- Handle
  t EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {8e9f3050-206a-4808-b8d3-84021a85a79d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b4e2ed-4898-4822-b898-40a5bf82afaa}, !- Handle
  t EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {d926e07e-4f77-44dc-83a9-6a7cffaab065}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65417b9-d05e-4332-9e99-bf9d2702d3da}, !- Handle
  t GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {857b7559-c512-4109-b435-891a37175776}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700c3264-f517-44af-8930-5078341937d8}, !- Handle
  t GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {8e9f3050-206a-4808-b8d3-84021a85a79d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49bc712a-c53f-443f-be4e-6076e230f9bd}, !- Handle
  t GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {18a938fb-70a4-4ad9-ab20-09bb5cfbca6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a0f800-6b88-4cbf-a6c7-4878113344f9}, !- Handle
  t GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {7cc15436-85f5-4936-8f73-90e05612fe3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826bdb58-3135-4028-8d8e-2b4e6a36e718}, !- Handle
  t GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {2ff958e8-679f-4c5b-8079-aac5c9afc906}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c9a8316-6457-4809-b113-d159aa7d09fb}, !- Handle
  t GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {75e85be4-b8d7-4487-9965-0a5a4865b0a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d604a7a2-ca08-4004-bc93-16a6cedbc41b}, !- Handle
  t GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {d926e07e-4f77-44dc-83a9-6a7cffaab065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {296cba3c-39b1-433f-b713-6317dceaa677}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {90455818-45cc-476c-a16f-0e7847747456}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755b6d51-1a82-4a5e-b36e-7872569362f4}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Construction Name
  {857b7559-c512-4109-b435-891a37175776}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6c82dc-90ae-421e-984f-5df050e470e2}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Construction Name
  {8e9f3050-206a-4808-b8d3-84021a85a79d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724d4190-fd23-449a-9bbb-123cbf7ce36f}, !- Handle
  t Roof N1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Construction Name
  {18a938fb-70a4-4ad9-ab20-09bb5cfbca6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b065b5-ce07-4042-a335-6bc78527cadc}, !- Handle
  t Roof N2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Construction Name
  {7cc15436-85f5-4936-8f73-90e05612fe3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954fe3f2-fd13-4a9d-b230-b5dcb2dd6719}, !- Handle
  t SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {857b7559-c512-4109-b435-891a37175776}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e8ae32-7955-44e4-95e0-c48c49510ca1}, !- Handle
  t Roof S1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Construction Name
  {2ff958e8-679f-4c5b-8079-aac5c9afc906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c476b551-a382-4913-9d76-b14865fdf367}, !- Handle
  t Roof S2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Construction Name
  {75e85be4-b8d7-4487-9965-0a5a4865b0a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50255666-5e29-4cc0-a33d-56cacb0c8717}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Construction Name
  {d926e07e-4f77-44dc-83a9-6a7cffaab065}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd849be5-712f-4942-b184-49b40192aff2}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  {09646421-f0ab-47a4-a3c8-c1adf26ae93a}, !- Construction Name
  {90455818-45cc-476c-a16f-0e7847747456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cb67ab-99d0-4e8b-8185-0e69253f7160}, !- Handle
  t SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {2ff958e8-679f-4c5b-8079-aac5c9afc906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b784419-d48f-4896-b8b3-c8d9c8c5f978}, !- Handle
  t SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {75e85be4-b8d7-4487-9965-0a5a4865b0a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4991fe5e-faee-4fce-b432-633581bf6113}, !- Handle
  t SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {8fa8bd8c-6ad0-46e1-bf3b-f5a58f74e37b}, !- Construction Name
  {8e9f3050-206a-4808-b8d3-84021a85a79d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ce31fb-5bb3-4ebc-97c1-bfdeb5d042a7}, !- Handle
  m NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {e2533efe-f22e-4b0e-861d-3301f1a675a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b329f8-ecb0-41ea-9e58-18a83ee3d54b}, !- Handle
  m NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {6eddee03-d649-4e1d-a8e8-303602a6c543}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {1842d9b7-fe7b-4167-a0ad-d7d058500fdc}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {1acf1ee5-6ed9-4f49-934d-7cf17d962090}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Surface,
  {861dc421-54e6-4d22-9973-192ac72cb87c}, !- Handle
  m NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {5183d827-968c-4039-96b0-862b1ce0d9b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583cf676-4120-449d-86c7-91a421e7fa58}, !- Handle
  m NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {c94c7028-7591-4beb-9cc7-9db2d45d3668}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63c0947e-2905-48a2-aec5-8b167503c428}, !- Handle
  m WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {3d17dce1-1b68-4226-8402-6f78a7b75554}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9241962-cbec-4849-a171-393a06bc5d79}, !- Handle
  m WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {e2533efe-f22e-4b0e-861d-3301f1a675a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9bdb80-50ef-48f5-a22c-2722a39e1b54}, !- Handle
  m EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {f24bed55-27b9-4adb-8b13-90c897147f4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccaeaa96-4d43-4bbe-b639-69c225fc5740}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {c94c7028-7591-4beb-9cc7-9db2d45d3668}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f175e1bf-ff8b-42f7-b5e7-90b6aff8e562}, !- Handle
  m GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {3d17dce1-1b68-4226-8402-6f78a7b75554}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9e26e0-f1e0-4125-bb4c-fb62b42d66d9}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {f24bed55-27b9-4adb-8b13-90c897147f4a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {facfa8ea-3d0a-42e9-9979-98c53c5ccb22}, !- Handle
  m GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {6eddee03-d649-4e1d-a8e8-303602a6c543}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d1f928-218e-4e6a-a048-592235a92f60}, !- Handle
  m GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {5183d827-968c-4039-96b0-862b1ce0d9b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f4c344-eee2-4238-9490-c593b1f68841}, !- Handle
  m GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {d80d5f2f-be85-4512-8ded-713d206a14c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ee84e1-0bf7-4f69-a2b0-d7fc0eb1c050}, !- Handle
  m GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {e260a4aa-f098-4b16-a64e-3bfc3c175dc2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9297121-fbd3-46df-8d52-e276c741874b}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {c94c7028-7591-4beb-9cc7-9db2d45d3668}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2336306c-339b-4d80-83fb-a77c73593dcd}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {e2533efe-f22e-4b0e-861d-3301f1a675a2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0cbac7f-ab28-42c3-8f1c-9fe92ebf5e0e}, !- Handle
  m Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {3d17dce1-1b68-4226-8402-6f78a7b75554}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5aaf8fd-0812-4e06-8df7-4279c12a2e88}, !- Handle
  m Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {f24bed55-27b9-4adb-8b13-90c897147f4a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc8b8a8c-dbbf-4ae1-91e6-3dcebbd03df0}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {6eddee03-d649-4e1d-a8e8-303602a6c543}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {327e46fd-3f74-4993-82ec-ebd932baccdc}, !- Handle
  m Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {5183d827-968c-4039-96b0-862b1ce0d9b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb50dbc-287f-4677-b88a-bfcfd620cd2d}, !- Handle
  m Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {d80d5f2f-be85-4512-8ded-713d206a14c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6f6012-64ba-42d9-9574-66f67b544029}, !- Handle
  m Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {e260a4aa-f098-4b16-a64e-3bfc3c175dc2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d8681c-9597-4c6c-b010-e4054e0d0ee5}, !- Handle
  m Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {c94c7028-7591-4beb-9cc7-9db2d45d3668}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495dd4b3-9851-4bc8-9ea4-301f34e7303b}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {e2533efe-f22e-4b0e-861d-3301f1a675a2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4fc281a-f26b-41d6-9d82-b61d7484934e}, !- Handle
  m SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {3d17dce1-1b68-4226-8402-6f78a7b75554}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c768db21-66a5-4128-a0c1-421d854c171e}, !- Handle
  m SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {d80d5f2f-be85-4512-8ded-713d206a14c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad826a13-e8d3-444d-b0bd-43baf9df1331}, !- Handle
  m SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {e260a4aa-f098-4b16-a64e-3bfc3c175dc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc26a2d4-36ba-4913-be6c-d412a936ec57}, !- Handle
  m SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  {8f12a90c-6c48-435f-9976-231ca0a86f87}, !- Construction Name
  {f24bed55-27b9-4adb-8b13-90c897147f4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b923db58-9bd9-402f-b8fe-05eda4d30ecf}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  {442f809c-c10f-47dc-97c7-d01f7064dbf8}, !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca35b34a-ab4a-4cce-91e3-c36df4a9cd8b}, !- Handle
  m EWall C,                              !- Name
  Wall,                                   !- Surface Type
  {442f809c-c10f-47dc-97c7-d01f7064dbf8}, !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911fb4c9-0817-41f1-bb16-1ad812de3c21}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29bdcf6c-b8ba-4761-b7fc-ed252fafa1f2}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6279e3f8-6ee9-4dc8-9dfc-c951aa4c772d}, !- Handle
  t WWall C,                              !- Name
  Wall,                                   !- Surface Type
  {00821bdc-a6ee-48f9-a4ea-5c84ce002e77}, !- Construction Name
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3177efd-ca7c-42c3-83c3-67e92861bce8}, !- Handle
  MWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {849ed36e-ef54-4efb-9a4f-cf9f25e8e8a8}, !- Construction Name
  {63c0947e-2905-48a2-aec5-8b167503c428}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8db52ad-7c6e-4ed7-bf0a-2589a9b8793c}, !- Handle
  t EWall C,                              !- Name
  Wall,                                   !- Surface Type
  {00821bdc-a6ee-48f9-a4ea-5c84ce002e77}, !- Construction Name
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ab54a9-a63a-49de-80bb-f29c38f7331d}, !- Handle
  t Roof C,                               !- Name
  RoofCeiling,                            !- Surface Type
  {f45ac695-d8f9-407c-8c76-c319a9832e11}, !- Construction Name
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98894b87-ee30-4d53-9b06-e6c75b7f7b1d}, !- Handle
  t Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {4e5890d3-b268-4726-a5a0-28c1bfa741d0}, !- Construction Name
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1efb9d-746b-4aed-9b06-89e9a14d70c4}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  {0007ed38-7432-4d89-a3ea-b2f6fb6998ae}, !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98802c68-9d37-4d71-a5c7-d76a1d558d00}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  {0007ed38-7432-4d89-a3ea-b2f6fb6998ae}, !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa16d87-7f6a-4141-b50d-36c438941a50}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1cb41be7-9441-4b82-ace1-9a4716ed2c0f}, !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276fd878-7ae4-40c1-9e59-8ab66fc33278}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {84843e36-d8f7-497f-a69b-0273bdda95d5}, !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4310b57-9692-49b9-b804-01640a61fb7c}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {6af13e0b-d0e4-456b-9c45-eb95b67d6165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36157b42-bd83-45c2-8f84-f5aefa3d756a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36157b42-bd83-45c2-8f84-f5aefa3d756a}, !- Handle
  g NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4310b57-9692-49b9-b804-01640a61fb7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9691078068671e-07, 3.047851,      !- X,Y,Z Vertex 1 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 3 {m}
  11.581835, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a51d7ad-59c2-4d35-b363-3c000b62732b}, !- Handle
  g EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {6af13e0b-d0e4-456b-9c45-eb95b67d6165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {034b5fbc-a713-427d-a2b7-61a8e6a8e3fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034b5fbc-a713-427d-a2b7-61a8e6a8e3fe}, !- Handle
  g EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae8e4a2-043e-492f-a84f-8460615fd6af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a51d7ad-59c2-4d35-b363-3c000b62732b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ae6866-4fe7-4fbb-8917-789dcad4065c}, !- Handle
  g NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {4ae8e4a2-043e-492f-a84f-8460615fd6af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bad6c3a-b7d6-4831-9a07-5afb60a1f136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bad6c3a-b7d6-4831-9a07-5afb60a1f136}, !- Handle
  g NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ae6866-4fe7-4fbb-8917-789dcad4065c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636701633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787838b0-fb1b-43e1-8797-60248d92948a}, !- Handle
  g EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {4ae8e4a2-043e-492f-a84f-8460615fd6af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd27759-89d6-4eaa-ac70-bb4b4808a6af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd27759-89d6-4eaa-ac70-bb4b4808a6af}, !- Handle
  g EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66c9f074-7094-447f-a2fc-c4d2473ec85e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {787838b0-fb1b-43e1-8797-60248d92948a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10ded64-66be-4c05-b9f7-39dc21d5226b}, !- Handle
  g NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {66c9f074-7094-447f-a2fc-c4d2473ec85e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e81061-7306-408e-9ac2-21c7d25c2def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e81061-7306-408e-9ac2-21c7d25c2def}, !- Handle
  g NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10ded64-66be-4c05-b9f7-39dc21d5226b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455053266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455053266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd448db-ecd2-437f-945b-1325194c85c6}, !- Handle
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {66c9f074-7094-447f-a2fc-c4d2473ec85e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76bfd92a-5d2d-4f3d-a13c-62ccecfe7bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76bfd92a-5d2d-4f3d-a13c-62ccecfe7bc1}, !- Handle
  g EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1403fb15-ffdd-4acc-ba2d-5370b0502447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd448db-ecd2-437f-945b-1325194c85c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a13e22fa-a173-44be-ac06-286ecabd2cd1}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {1403fb15-ffdd-4acc-ba2d-5370b0502447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ac9215-2054-4af1-922b-798c40f04259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ac9215-2054-4af1-922b-798c40f04259}, !- Handle
  g NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a13e22fa-a173-44be-ac06-286ecabd2cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.3273404899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  46.3273404899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd4ee18-6b9d-4764-86e7-9220e73f766d}, !- Handle
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {324da69b-d14c-43db-99b7-899b1d8e48a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47cc9766-d78f-4844-8961-5e56b8cde54b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47cc9766-d78f-4844-8961-5e56b8cde54b}, !- Handle
  g SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cd4ee18-6b9d-4764-86e7-9220e73f766d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 1.67631824732037, 3.047851,  !- X,Y,Z Vertex 1 {m}
  11.581835, 1.67631824732037, 0,         !- X,Y,Z Vertex 2 {m}
  0, 1.67631824732037, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c81a7b-4906-461f-a6d7-7f3d695d4216}, !- Handle
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {324da69b-d14c-43db-99b7-899b1d8e48a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdd7ce5b-5ab6-4046-83d7-a327ac77c967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd7ce5b-5ab6-4046-83d7-a327ac77c967}, !- Handle
  g EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {824ae58b-b894-4a7c-8c5c-1ade8b538bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c81a7b-4906-461f-a6d7-7f3d695d4216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb8b23e-0836-437b-9105-5647bf4b0149}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {824ae58b-b894-4a7c-8c5c-1ade8b538bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1f9854-f4b9-4838-aae1-4269152ecbef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1f9854-f4b9-4838-aae1-4269152ecbef}, !- Handle
  g SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcb8b23e-0836-437b-9105-5647bf4b0149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a0d3e4-14e0-486d-9716-ade2f616f2b7}, !- Handle
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {824ae58b-b894-4a7c-8c5c-1ade8b538bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d246c71-dbc1-4c24-ac99-d8e03e7bc703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d246c71-dbc1-4c24-ac99-d8e03e7bc703}, !- Handle
  g EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e03949-f000-449b-a597-c590526bc173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a0d3e4-14e0-486d-9716-ade2f616f2b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b27d21-dc8f-454f-9e62-c8612f3ec37b}, !- Handle
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {e7e03949-f000-449b-a597-c590526bc173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e96a802-6e69-4cf9-b330-d4fdcf2f955a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e96a802-6e69-4cf9-b330-d4fdcf2f955a}, !- Handle
  g SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b27d21-dc8f-454f-9e62-c8612f3ec37b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455053266088, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455053266088, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  23.1636703266088, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636703266088, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28067ee5-f0e4-4175-a0b3-f87ddb40468b}, !- Handle
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {e7e03949-f000-449b-a597-c590526bc173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c310ae3-bdcc-4183-8b22-1dd1f93a6e6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c310ae3-bdcc-4183-8b22-1dd1f93a6e6c}, !- Handle
  g EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315d2025-11bd-468d-9e61-16b9b3f71390}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28067ee5-f0e4-4175-a0b3-f87ddb40468b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32b3db5-8d28-4c2b-8370-df8a895f7858}, !- Handle
  g SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {315d2025-11bd-468d-9e61-16b9b3f71390}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f0a99ff-5e87-4e98-84fd-8255a23054a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0a99ff-5e87-4e98-84fd-8255a23054a6}, !- Handle
  g SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a60a4e9-23b2-4157-8ca3-ebe6ccbb0c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32b3db5-8d28-4c2b-8370-df8a895f7858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273404899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  46.3273404899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  34.7455054899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f722211d-479c-4783-bce7-2d16c0cca496}, !- Handle
  m NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {3d17dce1-1b68-4226-8402-6f78a7b75554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de7722f0-6b1c-42c4-a897-ef52e1b8dca1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de7722f0-6b1c-42c4-a897-ef52e1b8dca1}, !- Handle
  m NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f722211d-479c-4783-bce7-2d16c0cca496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9691078068671e-07, 3.047851,      !- X,Y,Z Vertex 1 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 3 {m}
  11.581835, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {055861b9-e5b5-4161-a287-49059bbf0e87}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {3d17dce1-1b68-4226-8402-6f78a7b75554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1a5ec8b-1232-43af-9707-669820f6e279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a5ec8b-1232-43af-9707-669820f6e279}, !- Handle
  m EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d80d5f2f-be85-4512-8ded-713d206a14c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {055861b9-e5b5-4161-a287-49059bbf0e87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f315297-8f4f-42f8-80be-92206476d812}, !- Handle
  m NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {d80d5f2f-be85-4512-8ded-713d206a14c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44e3f695-0b48-483b-9ec0-0192f9b3d38c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44e3f695-0b48-483b-9ec0-0192f9b3d38c}, !- Handle
  m NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f315297-8f4f-42f8-80be-92206476d812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636701633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167253c7-6d4c-4a4d-982c-6acae767a225}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {d80d5f2f-be85-4512-8ded-713d206a14c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869e15be-85aa-4fe6-a223-0b04025158f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869e15be-85aa-4fe6-a223-0b04025158f2}, !- Handle
  m EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e260a4aa-f098-4b16-a64e-3bfc3c175dc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {167253c7-6d4c-4a4d-982c-6acae767a225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e0bcb3-02f2-4561-9763-2ea696cdb81f}, !- Handle
  m NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {e260a4aa-f098-4b16-a64e-3bfc3c175dc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f865acc-6d7f-41f1-8069-a33476c6136f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f865acc-6d7f-41f1-8069-a33476c6136f}, !- Handle
  m NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e0bcb3-02f2-4561-9763-2ea696cdb81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455053266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455053266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebddc87-9952-44be-b20a-d8a729ba3b99}, !- Handle
  m EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {e260a4aa-f098-4b16-a64e-3bfc3c175dc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ea7dde-c730-4ee3-a923-6a814b9f42e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ea7dde-c730-4ee3-a923-6a814b9f42e9}, !- Handle
  m EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f24bed55-27b9-4adb-8b13-90c897147f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ebddc87-9952-44be-b20a-d8a729ba3b99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be5087b-7896-496a-bf19-5cd79f9b0eba}, !- Handle
  m NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {f24bed55-27b9-4adb-8b13-90c897147f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ed882e-c004-4874-a6f3-d298c4fa6cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ed882e-c004-4874-a6f3-d298c4fa6cdd}, !- Handle
  m NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be5087b-7896-496a-bf19-5cd79f9b0eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.3273404899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  46.3273404899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047c0e1f-25fc-49f7-a5f5-1998c9dcd4f2}, !- Handle
  m SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {e2533efe-f22e-4b0e-861d-3301f1a675a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {126ec216-ed81-40d7-bcc0-34212d23d207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {126ec216-ed81-40d7-bcc0-34212d23d207}, !- Handle
  m SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {047c0e1f-25fc-49f7-a5f5-1998c9dcd4f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 1.67631824732037, 3.047851,  !- X,Y,Z Vertex 1 {m}
  11.581835, 1.67631824732037, 0,         !- X,Y,Z Vertex 2 {m}
  0, 1.67631824732037, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81292cf2-762e-48ff-a40f-f9d87f2aff11}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {e2533efe-f22e-4b0e-861d-3301f1a675a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e2b9db9-fb98-4098-bf74-aced615f30fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e2b9db9-fb98-4098-bf74-aced615f30fd}, !- Handle
  m EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eddee03-d649-4e1d-a8e8-303602a6c543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81292cf2-762e-48ff-a40f-f9d87f2aff11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70232b60-7b98-4760-9d8e-2b22b0816719}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {6eddee03-d649-4e1d-a8e8-303602a6c543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {384981e9-599b-4f4f-8171-5038e09fa054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {384981e9-599b-4f4f-8171-5038e09fa054}, !- Handle
  m SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70232b60-7b98-4760-9d8e-2b22b0816719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd68982f-51bf-48a0-9973-33a04ab4b736}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {6eddee03-d649-4e1d-a8e8-303602a6c543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71bd4348-2607-4610-a8c8-9aa0c52ef3e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71bd4348-2607-4610-a8c8-9aa0c52ef3e7}, !- Handle
  m EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5183d827-968c-4039-96b0-862b1ce0d9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd68982f-51bf-48a0-9973-33a04ab4b736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df42315d-6000-4463-9490-3fe6d5463a34}, !- Handle
  m SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {5183d827-968c-4039-96b0-862b1ce0d9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f35f09-14aa-4970-b9e9-acee91115978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f35f09-14aa-4970-b9e9-acee91115978}, !- Handle
  m SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df42315d-6000-4463-9490-3fe6d5463a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455053266088, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455053266088, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  23.1636703266088, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636703266088, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e6b49bf-7175-478f-9f1b-eeced02b2947}, !- Handle
  m EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {5183d827-968c-4039-96b0-862b1ce0d9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3228eed5-f107-4070-a183-9a727c549677}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3228eed5-f107-4070-a183-9a727c549677}, !- Handle
  m EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c94c7028-7591-4beb-9cc7-9db2d45d3668}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e6b49bf-7175-478f-9f1b-eeced02b2947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0ddd05-363b-48a6-bfa6-a2de6a9f2e7f}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {c94c7028-7591-4beb-9cc7-9db2d45d3668}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00583ee-fc05-4fbd-8ee8-b6531b48b1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00583ee-fc05-4fbd-8ee8-b6531b48b1e0}, !- Handle
  m SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64da94b-4422-402e-80c5-d1d82b38eff6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc0ddd05-363b-48a6-bfa6-a2de6a9f2e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273404899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  46.3273404899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  34.7455054899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b189319-befb-4b9a-90b7-012603806e80}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {857b7559-c512-4109-b435-891a37175776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06e66ab6-08cc-4290-b498-6598d0636701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e66ab6-08cc-4290-b498-6598d0636701}, !- Handle
  t NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b189319-befb-4b9a-90b7-012603806e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9691078068671e-07, 3.047851,      !- X,Y,Z Vertex 1 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 3 {m}
  11.581835, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c294c292-e542-4681-9498-40f0b7bf0866}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {857b7559-c512-4109-b435-891a37175776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f52dc8-0f49-4b39-a015-ea234dd19fa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f52dc8-0f49-4b39-a015-ea234dd19fa5}, !- Handle
  t EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff958e8-679f-4c5b-8079-aac5c9afc906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c294c292-e542-4681-9498-40f0b7bf0866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a77b01-1bbd-48b7-afc2-bc6617c40b46}, !- Handle
  t NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {2ff958e8-679f-4c5b-8079-aac5c9afc906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {641dcd9b-0c0d-4de8-9447-032d27c3d678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {641dcd9b-0c0d-4de8-9447-032d27c3d678}, !- Handle
  t NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4a77b01-1bbd-48b7-afc2-bc6617c40b46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636701633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47663ec7-68d6-4a44-95d4-6c0d18750872}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {2ff958e8-679f-4c5b-8079-aac5c9afc906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa847500-d959-47f2-b35b-a0847297b84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa847500-d959-47f2-b35b-a0847297b84e}, !- Handle
  t EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e85be4-b8d7-4487-9965-0a5a4865b0a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47663ec7-68d6-4a44-95d4-6c0d18750872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ba284c-ff79-4c0c-96f5-2e7c8d433c7e}, !- Handle
  t NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {75e85be4-b8d7-4487-9965-0a5a4865b0a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {619209e0-3c30-4ac6-ae9a-31d4ef3276e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {619209e0-3c30-4ac6-ae9a-31d4ef3276e4}, !- Handle
  t NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ba284c-ff79-4c0c-96f5-2e7c8d433c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455053266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455053266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {972177a0-6778-4634-a6c1-9ead5e9dd7f6}, !- Handle
  t EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {75e85be4-b8d7-4487-9965-0a5a4865b0a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0fb17f-a90e-481e-823d-eac4090aa9fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c0fb17f-a90e-481e-823d-eac4090aa9fa}, !- Handle
  t EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9f3050-206a-4808-b8d3-84021a85a79d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {972177a0-6778-4634-a6c1-9ead5e9dd7f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2320087f-d13b-4a95-b246-88c261bd2b43}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  {a89b3929-8dc4-4c30-aa82-b36e48b214d2}, !- Construction Name
  {8e9f3050-206a-4808-b8d3-84021a85a79d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5171d3bb-31b3-4b35-8bd0-da47557033ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5171d3bb-31b3-4b35-8bd0-da47557033ee}, !- Handle
  t NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ae31c66-201a-4bd7-bd15-313b8fd367b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2320087f-d13b-4a95-b246-88c261bd2b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
